
===== PAGE 1 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 1 of 22 
SECTION 26 00 10
GENERAL ELECTRICAL REQUIREMENTS
PART 1 - GENERAL
1.1
RELATED DOCUMENTS
A.
Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this section and to all
following sections within Division 26.
1.2
SECTION INCLUDES
A.
This Division requires providing complete functioning systems, and each element
thereof, as specified, indicated, or reasonably inferred, on the Drawings and in these
Specifications, including every article, device, or accessory (whether or not specifically
called for by item) reasonably necessary to facilitate each system’s functioning as
indicated by the design and the equipment specified. Elements of the Work include, but
are not limited to, materials, labor, supervision, supplies, tools, equipment, transportation
and utilities.
B.
Division 26 of these Specifications, and Drawings numbered with prefixes E and ME,
generally describe these systems, but the scope of the electrical work includes all such
work indicated in all of the Contract Documents, including, but not limited to:
Instructions to Bidders; Proposal Form; General Conditions; Supplementary General
Conditions; Architectural, Structural, Mechanical, Plumbing and Electrical Drawings and
Specifications; and Addenda.
C.
Drawings are graphic representations of the Work upon which the Contract is based.
They show the materials and their relationship to one another, including sizes, shapes,
locations, and connections. They also convey the scope of work, indicating the intended
general arrangement of the equipment, fixtures, outlets and circuits without showing all
of the exact details as to elevations, offsets, control lines, and other installation
requirements. Use the Drawings as a guide when laying out the Work and to verify that
materials and equipment will fit into the designated spaces, and which, when installed per
manufacturers' requirements, will ensure a complete, coordinated, satisfactory and
properly operating system.
D.
Specifications define the qualitative requirements for products, materials, and
workmanship upon which the Contract is based.
1.3
DEFINITIONS
A.
Whenever used in these Specifications or Drawings, the following terms shall have the
indicated meanings:
1.
Furnish: “To supply and deliver to the project site, ready for unloading,
unpacking, assembling, installing, and similar operations.”
2.
Install: “To perform all operations at the project site, including, but not limited
to, and as required: unloading, unpacking, assembling, erecting, placing,
anchoring, applying, working to dimension, finishing, curing, protecting,


===== PAGE 2 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 2 of 22 
cleaning, testing, commissioning, starting up and similar operations, complete,
and ready for the intended use.”
3.
Provide: “To furnish and install complete, and ready for the intended use.”
4.
Furnished by Owner (or Owner-Furnished) or Furnished by Others: “An item
furnished by the Owner or under other Divisions or Contracts, and installed
under the requirements of this Division, complete, and ready for the intended use,
including all items and services incidental to the Work necessary for proper
installation and operation. Include the installation under the warranty required by
this Division.
5.
Engineer: Where referenced in this Division, “Engineer” is the Engineer of
Record and the Design Professional for the Work under this Division.
a.
A Consultant to, and an authorized representative of, the Architect, as
defined in the General and/or Supplementary Conditions. When used in
this Division, it means increased involvement by, and obligations to, the
Engineer, in addition to involvement by, and obligations to, the
“Architect”
6.
Contract Administrator: Where referenced in this Division, “Contract
Administrator” is the primary liaison between the Owner and the Contractor.
Specifically, for this project this is the “Architect”.
7.
AHJ: The local code and/or inspection agency (Authority) Having Jurisdiction
over the Work.
8.
NRTL:  Nationally Recognized Testing Laboratory, as  defined  and listed
 by OSHA in  29 CFR 1910.7 (e.g., UL, ETL, CSA, etc.), and acceptable to the
Authority having Jurisdiction (AHJ) over this project. Nationally Recognized
Testing Laboratories and standards listed are used only to represent the
characteristics required and are not intended to restrict the use of other NRTLs
that are acceptable to the AHJ, and standards that meet the specified criteria.
9.
Substitution: Changes in products, materials, equipment, and methods of
construction from those required by the Contract Documents and proposed by
Contractor. Substitutions include Value Engineering proposals.
a.
Substitutions for Cause: Changes proposed by Contractor that are
required due to changed Project conditions, such as unavailability of
product, regulatory changes, or unavailability of required warranty terms.
b.
Substitutions for Convenience: Changes proposed by Contractor or
Owner that are not required in order to meet other Project requirements
but may offer advantage to Contractor or Owner.
10.
Value Engineering: A systematic method to improve the “value” of goods and
services by using an examination of function. Value, as defined, is the ratio of
function to cost. Value can therefore be increased by either improving the
function or reducing the cost. The goal of VE is to achieve the desired function at
the lowest overall cost consistent with required performance.


===== PAGE 3 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 3 of 22 
11.
Basis-of-Design Product: Subject to compliance with requirements, provide
either the named product or a comparable product by one of the other equivalent
manufacturers specified
B.
When 'furnish', 'install', 'perform', or 'provide' is not used in connection with services,
materials, or equipment in a context clearly requiring an obligation of Contractor,
"provide" is implied.
C.
The terms "approved equal", “equivalent”, or "equal" are used synonymously and shall
mean “accepted by or acceptable to the Engineer as equivalent to the item or
manufacturer specified”. The term "approved" shall mean labeled, listed, or both, by an
NRTL, and acceptable to the AHJ over this project.
D.
Manufacturers: The listing of specific manufacturers does not imply acceptance of their
products that do not meet the specified ratings, features and functions. Manufacturers
listed are not relieved from meeting these specifications in their entirety.
1.
Available Manufacturers: Subject to compliance with requirements,
manufacturers offering products that may be incorporated into the Work include,
but are not limited to, manufacturers specified.
2.
Manufacturers: Subject to compliance with requirements, provide products by
one of the manufacturers specified.
3.
Where a list is provided, manufacturers are listed alphabetically and not in
accordance with any ranking or preference, unless otherwise noted.
E.
The following definitions apply to excavation operations:
1.
Additional Excavation: Where excavation has reached indicated sub-grade
elevations, if unsuitable bearing materials are encountered, continue excavation
until suitable bearing materials are reached. The Contract Sum may be adjusted
by an appropriate Contract Modification.
2.
Sub-base: as used in this section refers to the compacted soil layer used in
pavement systems between the sub-grade and the pavement base course material.
3.
Sub-grade: as used in this section refers to the compacted soil immediately below
the slab or pavement system.
4.
Unauthorized excavation consists of removal of materials beyond indicated sub-
grade elevations or dimensions without specific direction from the Contract
Administrator.
1.4
REFERENCE STANDARDS
A.
Execute all work in accordance with, and comply at a minimum with, National Fire
Protection Association (NFPA) codes, state and local building codes, and all other
applicable codes and ordinances in force, governing the particular class of work involved,
for performance, workmanship, equipment, and materials. Additionally, comply with
rules and regulations of public utilities and municipal departments affected by connection
of services. Where conflicts between various codes, ordinances, rules, and regulations
exist, comply with the most stringent. Wherever requirements of these Specifications,
Drawings, or both, exceed those of the above items, the requirements of these


===== PAGE 4 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 4 of 22 
Specifications, Drawings, or both, shall govern. Code compliance, at a minimum, is
mandatory. Construe nothing in these Construction Documents as permitting work not in
compliance, at a minimum, with these codes. Bring all conflicts observed between codes,
ordinances, rules, regulations and these documents to the Contract Administrator’s and
Engineer’s attention in sufficient time, prior to the opening of bids, to prepare the
Supplementary Drawings and Specifications Addenda required to resolve the conflict.
B.
If the conflict is not reported timely, prior to the opening of bids, resolve the conflict and
provide the installation in accordance with the governing codes and to the satisfaction of
the Contract Administrator and Engineer, without additional compensation. Contractor
will be held responsible for any violation of the law.
C.
Obtain timely inspections by the constituted authorities having jurisdiction; and, upon
final completion of the Work, obtain and deliver to the Owner executed final certificates
of acceptance from these authorities having jurisdiction.
D.
All material, manufacturing methods, handling, dimensions, methods of installation, and
test procedures shall conform to industry standards, acts, and codes, including, but not
limited to the following, except where these Drawings and Specifications exceed them:
1.
International Building Code
2.
NBC
National Building Code
3.
UBC
Uniform Building Code
4.
BOCA Building Officials Code Administration
5.
ADA
 Americans with Disabilities Act
6.
AIA Guidelines for Design and Construction of Hospital and Healthcare
Facilities
7.
AEIC
Association of Edison Illuminating Companies
8.
ANSI
American National Standards Institute
9.
ASTM American Society of Testing Materials
10.
AWS
American Welding Society
11.
AWWA American Water Works Association
12.
ICEA Insulated Conductors Engineers Association
13.
IEEE
Institute of Electrical and Electronics Engineers
14.
IES
Illuminating Engineering Society
15.
NBFU National Board of Fire Underwriters
16.
NEC
National Electrical Code, NFPA 70
17.
NECA National Electrical Contractors Association
18.
NEMA National Electrical Manufactures' Association
19.
NETA InterNational Electrical Testing Association
20.
NFPA National Fire Protection Association
21.
OSHA Occupational Safety and Health Act
22.
UL
Underwriter's Laboratories
E.
Comply with rules and regulations of public utilities and municipal departments affected
by connections of services.


===== PAGE 5 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 5 of 22 
F.
Perform all electrical work in compliance with applicable safety regulations, including
OSHA regulations. All safety lights, guards, and warning signs required for the
performance of the electrical work shall be provided by the Contractor.
G.
Obtain and pay for all permits, licenses and fees that are required by the governing
authorities for the performance of the electrical work.
1.5
ADMINISTRATIVE REQUIREMENTS
A.
Coordinate with other divisions for electrical work included in them but not listed in
Division 26 or indicated on electrical Drawings.
B.
Visit the site and ascertain the conditions to be encountered in installing the Work under
this Division, verify all dimensions and locations before purchasing equipment or
commencing work, and make do provisions for same in the bid. Failure to comply with
this requirement shall not be considered justification for omission, alteration, and
incorrect or faulty installation of any of the Work under this Division or for additional
compensation for any work covered by this Division.
C.
Refer to Drawings and divisions of the other trades and to relevant equipment drawings
and shop drawings to determine the extent of clear spaces. Make all offsets required to
clear equipment, beams and other structural members, and to facilitate concealing conduit
in the manner anticipated in the design.
D.
Coordinate the work with other trades to avoid placement of ductwork, piping,
equipment, or other potential obstructions within the dedicated equipment spaces and
working clearances for electrical equipment required by NFPA 70.
E.
Provide materials with trim that will fit properly the types of ceiling, wall, or floor
finishes installed.
F.
Coordinate construction activities to ensure that operations are carried out with
consideration given to conservation of energy, water, and materials. Coordinate use of
temporary utilities to minimize waste.
G.
Maintain an electrical foreman on the jobsite at all times to coordinate this work with
other trades so that various components of the electrical systems is installed at the proper
time, fits the available space, and allows proper service access to all equipment. Carry on
the Work in such a manner that the Work of the other trades will not be handicapped,
hindered, or delayed at any time.
H.
Work of this Division shall progress according to the "Construction Schedule" as
described in Division 01 and as approved by the Contract Administrator. Cooperate in
establishing these schedules and perform the Work under this Division, in a timely
manner in conformance with the construction schedule so as to ensure successful
achievement of all schedule dates.
I.
Measurements and Layouts: The Drawings are schematic in nature but show the various
components of the systems approximately to scale and attempt to indicate how they are to
be integrated with other parts of the Work. Figured dimensions take precedence to scaled
dimensions. Determine exact locations by job measurements, by checking the
requirements of other trades, and by reviewing all Contract Documents. Correct, at no


===== PAGE 6 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 6 of 22 
additional costs to the Owner, errors that could have been avoided by proper checking
and inspection.
1.6
COORDINATION DRAWINGS
A.
Coordination Drawings, General: Prepare coordination drawings according to the
requirements of individual Sections. Additionally, prepare coordination drawings as
required scope of installation is not completely shown on Shop Drawings, where limited
space availability necessitates coordination, or if coordination is required to facilitate
integration of products and materials fabricated or installed by more than one trade.
1.
Information shall be project specific and drawn accurately to a scale large enough
to resolve conflicts. Do not base coordination drawings on standard dimensional
data.
2.
Prepare floorplans, sections, elevations, and details as needed to adequately
describe relationship of various systems and components.
3.
Clearly indicate functional and spatial relationships of components of all systems
specified in the Contract Documents, including but not limited to: architectural,
structural, civil, mechanical, electrical, fire protection, and specialty systems.
4.
Indicate space requirements for routine maintenance and for anticipated
replacement of components during the life of the installation.
5.
Show location and size of access doors required for access to concealed
equipment, fittings, controls, terminations, and cabling.
6.
Indicate required installation sequence to minimize conflicts between entities.
7.
Indicate dimensions shown on the Drawings. Specifically note dimensions that
appear to be in conflict with submitted equipment and minimum clearance
requirements. Provide alternate sketches to Contract Administrator indicating
proposed resolution of such conflicts. Minor dimension changes and difficult
installations will not be considered changes to the Contract.
8.
The details of the coordination are the responsibility of the Contractor and, where
indicated on the Drawings, minor adjustments in raceway routing, device
placement, device type, or equipment arrangement are not to be considered
changes to the Contract.
B.
Equipment Room Coordination Drawings: In accordance with the submittal procedures
outlined within these Specifications, provide dimensioned layouts of electrical equipment
locations within electrical rooms/closets, mechanical rooms, generator rooms, and fire
pump rooms with equipment drawn to scale and identified therein.
1.
Clearly identify all required working clearances and access provisions required
for installation and maintenance.
2.
Equipment layouts should be arranged accounting for considerations for required
door openings and the clearances required by the equipment manufacturer.
3.
Indicate path to allow for the future removal of each large piece of equipment (up
to and including generators and unit sub-station transformers) without removal of
non-related equipment or architectural elements.


===== PAGE 7 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 7 of 22 
4.
Include work provided by others routed through the equipment rooms.
C.
Coordination Digital Data Files: Prepare coordination digital data files according to the
following requirements:
1.
File Preparation Format: Same digital data software program, version, and
operating system as original Drawings.
2.
BIM File Incorporation: Develop and incorporate coordination drawing files into
Building Information Model established for Project.
a.
Perform three-dimensional component conflict analysis as part of
preparation of coordination drawings. Resolve component conflicts prior
to submittal. Indicate where conflict resolution requires modification of
design requirements by Contract Administrator.
3.
Where HPA Consulting Engineer’s digital data files are provided to the
Contractor for use in preparing coordination digital data files, HPA Consulting
Engineers makes no representations as to the accuracy or completeness of digital
data files as they relate to the Drawings or Specifications.
4.
Submit coordination drawings in accordance with the submittal procedures
outlined within these Specifications.
1.7
SUBMITTALS
A.
Refer to Division 01 and General Conditions for submittal requirements in addition to
requirements specified herein.
B.
Refer to Division 01 for submittal requirements. Provide electronic (pdf) submittals.
C.
For electronic submittals, Contractor shall submit the documents in accordance with this
Section and the procedures specified in Division 01. Contractor shall notify the Architect
and Engineer that the submittals have been posted. Contractor shall include the website,
username and password information needed to access the submittals if required for
access. For submittals sent by e-mail, Contractor shall copy the Architect and Engineer’s
designated representatives. Contractor shall allow for the Engineer Review Time as
specified. Contractor shall submit only the documents required to purchase the materials
and/or equipment in the submittal.
D.
Engineer Review Time: Transmit submittals as early as required to support the project
schedule. Allow two weeks for Engineer review time or time specified in HPA
Consulting Engineers Agreement with the Client, plus to/from mailing time via the
Architect, plus a duplication of this time for resubmittal if required. Transmit submittals
as soon as possible after Notice to Proceed and before Mechanical construction starts.
E.
Submittals and shop drawings shall not contain the firm name, logo, seal, or signature of
 the Engineer. They shall not be copies of the work product of the Engineer. If the
Contractor desires to use elements of such product, the license agreement for transfer of
information obtained from the Engineer must be used.
F.
Assemble and submit for review manufacturer product literature for material and
equipment to be furnished and/or installed under this Division. Literature shall include
shop drawings, manufacturer product data, performance sheets, samples, and other


===== PAGE 8 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 8 of 22 
submittals required by this Division as noted in each individual Section. General product
catalog data not specifically noted to be part of the specified product will be rejected and
returned without review.
G.
Separate submittals according to individual specification sections. Only resubmit those
sections requested for resubmittal.
H.
Provide submittals in sufficient detail so as to demonstrate compliance with these
Contract Documents and the design concept. Highlight, mark, list or indicate the
materials, performance criteria and accessories that are being proposed. Illegible
submittals will be rejected and returned without review.
I.
Refer to individual Sections for additional submittal requirements.
J.
Before transmitting submittals and material lists, verify that the equipment submitted is
mutually compatible with and suitable for the intended use. Verify that the equipment
will fit the available space and maintain manufacturer recommended service clearances.
If the size of equipment furnished makes necessary any change in location, or
configuration, submit a shop drawing showing the proposed layout.
K.
Submittals shall contain the following information:
1.
The project name.
2.
The applicable specification section and paragraph.
3.
Equipment identification acronym as used on the drawings.
4.
The submittal date.
5.
The Contractor's stamp, which shall certify that the stamped drawings have been
checked by the Contractor, comply with the Drawings and Specifications, and
have been coordinated with other trades.
6.
Submittals not so identified will be returned to the Contractor without action.
L.
The checking and subsequent acceptance by the Engineer and/or Architect of submittals
shall not relieve responsibility from the Contractor for (1) deviations from Drawings and
Specifications; (2) errors in dimensions, details, sizes of equipment, or quantities; (3)
omissions of components or fittings; and (4) not coordinating items with actual building
conditions and adjacent work. Contractor shall request and secure written acceptance
from the Engineer and Architect prior to implementing any deviation.
M.
BIM Incorporation: Develop and incorporate Shop Drawing files into BIM established
for Project.
1.8
SUBSTITUTIONS
A.
Refer to Division 01 and General Conditions for substitutions in addition to requirements
specified herein.
B.
Materials, products, equipment, and systems described in the Bidding Documents
establish a standard of required function, dimension, appearance and quality to be met by
the proposed substitution.
C.
The base bid shall include only the products from manufacturers specifically named in
the drawings and specifications.
D.
Request for Substitution:


===== PAGE 9 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 9 of 22 
1.
Complete and send the Substitution Request Form attached at the end of this
section for each material, product, equipment, or system that is proposed to be
substituted.
2.
The burden of proof of the merit of the proposed substitution is upon the
proposer.
3.
Unless stated otherwise in writing to the Engineer by the Contractor, Contractor
warrants to the Engineer, Contract Administrator, and Owner the following:
a.
Proposed substitution has been fully investigated and determined to meet
or exceed the specified Work in all respects.
b.
Proposed substitution is consistent with the Contract Documents and will
produce indicated results, including functional clearances, maintenance
service, and sourcing of replacement parts.
c.
Proposed substitution has received necessary approvals of the Authorities
Having Jurisdiction.
d.
Same warranty will be furnished for proposed substitution as for
specified Work.
e.
If accepted substitution fails to perform as required, Contractor shall
replace substitute material or system with that originally specified and
bear costs incurred thereby.
f.
Coordination, installation and changes in the Work as necessary for
accepted substitution will be complete in all respects.
E.
Substitution Consideration:
1.
No substitutions will be considered unless the Substitution Request Form is
completed and attached with the appropriate substitution documentation.
2.
Prior to receipt of Bids: No substitutions will be considered prior to receipt of
bids unless written request for approval to bid has been received by the Engineer
at least ten (10) calendar days prior to the date for receipt of bids.
a.
If the proposed substitution is approved prior to receipt of bids, such
approval will be stated in an addendum. Bidders shall not rely upon
approvals made in any other manner. Verbal approval will not be given.
3.
After receipt of Bids: No substitutions will be considered after receipt of Bids
and before award of the Contract.
4.
After award of Contract: No substitutions will be considered after the Contract is
awarded unless specifically provided in the Contract Documents.
1.9
ELECTRONIC DRAWING FILES
A.
In preparation of shop drawings or record drawings, Contractor may, at their option,
obtain electronic drawing files in AutoCAD or DXF format from the Engineer for a
shipping and handling fee of $200 for a drawing set up to 12 sheets and $15 per sheet for
each additional sheet.
B.
Contractor shall request and complete the Electronic File Release Agreement form from
the Engineer. Send the form along with a check made payable to HPA Consulting


===== PAGE 10 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 10 of 22 
Engineers, Inc. Contractor shall indicate the desired shipping method and drawing format
on the attached form.
C.
Contact the Contract Administrator for written authorization.
D.
The following must be received before electronic drawing files will be sent:
1.
Contract Administrator’s written authorization
2.
Engineer’s release agreement form
3.
Payment
1.10
QUALITY ASSURANCE
A.
Execute all work under this Division in a thorough and professional manner by
competent and experienced workmen duly trained to perform the work specified.
B.
Install all work in strict conformance with all manufacturers' requirements and
recommendations, unless these Documents exceed those requirements. Install all
equipment and materials in a neat and professional manner, aligned, leveled, and adjusted
for satisfactory operation, in accordance with NECA guidelines.
C.
Unless indicated otherwise on the Drawings, provide all material and equipment new, of
the best quality and design, free from defects and imperfections and with markings or a
nameplate identifying the manufacturer and providing sufficient reference to establish
quality, size and capacity. Provide all material and equipment of the same type from the
same manufacturer whenever practicable.
D.
Unless specified otherwise, manufactured items of the same types specified within this
Division shall have been installed and used, without modification, renovation, or repair
for not less than one year prior to date of bidding for this Project.
1.11
OPERATION AND MAINTENANCE MANUALS
A.
Refer to Division 01 and General Conditions for Operation and Maintenance Manuals in
addition to requirements specified herein.
B.
Submit manuals prior to requesting the final punch list and before all requests for
Substantial Completion.
C.
Instruct the Owner's permanent personnel in the proper operation of, startup and
shutdown procedures and maintenance of the equipment and components of the systems
installed under this Division.
D.
Prior to Substantial Completion of the project, furnish to the Contract Administrator, for
Engineer’s review, and for the Owner’s use, four (4) copies of Operation and
Maintenance Manuals in labeled, hard-back three-ring binders, with cover, binding label,
tabbed dividers and plastic insert folders for Record Drawings. Include local contacts,
complete with address and telephone number, for equipment, apparatus, and system
components furnished and installed under this Division of the specifications.
E.
Each manual shall contain equipment data, approved submittals, shop drawings,
diagrams, capacities, spare part numbers, manufacturer service and maintenance data,
warranties and guarantees.
F.
Refer to Division 01 for acceptance of electronic manuals for this project. For electronic
manuals, Contractor shall submit the documents in accordance with this Section and the


===== PAGE 11 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 11 of 22 
procedures specified in Division 01. Contractor shall notify the Contract Administrator
and Engineer that the manuals have been posted. If electronic manual procedures are not
defined in Division 01, Contractor shall include the
G.
website, username and password information needed to access the manuals. For manuals
sent by e-mail, Contractor shall copy the Contract Administrator’s and Engineer’s
designated representatives.
1.12
SPARE PARTS
A.
Provide to the Owner the spare parts specified in the individual sections of this Division
1.13
RECORD DRAWINGS
A.
Refer to Division 01 and General Conditions for Record Drawings in addition to
requirements specified herein.
B.
A set of work prints of the Contract Documents shall be kept on the jobsite during
construction for the purpose of noting changes. During the course of construction, the
Contractor shall indicate on these Documents changes made from the original Contract
Documents. Particular attention shall be paid to those items which need to be located for
servicing. Underground utilities shall be located by dimension from column lines.
C.
At the completion of the project, the Contractor shall obtain, at their expense,
reproducible copies of the final drawings and incorporate changes noted on the jobsite
work prints onto these drawings. These changes shall be done by a skilled drafter. Each
sheet shall be marked "Record Drawing", along with the date. These drawings shall be
delivered to the Contract Administrator.
1.14
DELIVERY, STORAGE AND HANDLING
A.
Refer to Division 01 and General Conditions for Delivery, Storage and Handling in
addition to requirements specified herein.
B.
Deliver equipment and material to the job site in their original containers with labels
intact, fully identified with manufacturer's name, make, model, model number, type, size,
capacity and Underwriter's Laboratories, Inc. labels and other pertinent information
necessary to identify the item.
C.
Deliver, receive, handle and store equipment and materials at the job site in the
designated area and in such a manner as to prevent equipment and materials from damage
and loss. Store equipment and materials delivered to the site on pallets and cover with
waterproof, tear resistant tarp or plastic or as required to keep equipment and materials
dry. Follow manufacturer's recommendations, and at all times, take every precaution to
properly protect equipment and material from damage, including the erection of
temporary shelters to adequately protect equipment and material stored at the Site.
Equipment and/or material which becomes rusted or damaged shall be replaced or
restored by the Contractor to a condition acceptable to the Contract Administrator.
D.
Be responsible for the safe storage of tools, material and equipment.
1.15
WARRANTIES
A.
Refer to Division 01 and General Conditions for Warranties in addition to requirements
specified herein.


===== PAGE 12 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 12 of 22 
B.
Organize warranty documents into an orderly sequence based on the table of contents of
the Project Manual.
C.
Warrant each system and each element thereof against all defects due to faulty
workmanship, design or material for a period of 12 months from date of Substantial
Completion, unless specific items are noted to carry a longer warranty in these
Construction Documents or manufacturer’s standard warranty exceeds 12 months.
Remedy all defects, occurring within the warranty period(s), as stated in the General
Conditions and Division 01.
D.
Also warrant the following additional items:
1.
All raceways are free from obstructions, holes, crushing, or breaks of any nature.
2.
All raceway seals are effective.
3.
The entire electrical system is free from all short circuits and unwanted open
circuits and grounds.
E.
The above warranties shall include labor and material. Make repairs or replacements
without any additional costs to the Owner.
F.
Perform the remedial work promptly, upon written notice from the Contract
Administrator or Owner.
G.
At the time of Substantial Completion, deliver to the Owner all warranties, in writing and
properly executed, including term limits for warranties extending beyond the one year
period, each warranty instrument being addressed to the Owner and stating the
commencement date and term.
1.16
TEMPORARY FACILITIES
A.
Refer to Division 01 and General Conditions for Temporary Facilities requirements in
addition to requirements specified herein.
B.
Temporary Utilities: The types of services required include, but are not limited to,
electricity, telephone, and internet. When connecting to existing franchised utilities for
required services, comply with service companies’ recommendations on materials and
methods, or engage service companies to install services. Locate and relocate services (as
necessary) to minimize interference with construction operations.
C.
Construction Facilities: Provide facilities reasonably required to perform construction
operations properly and adequately.
1.
Enclosures: When temporary enclosures are required to ensure adequate
workmanship, weather protection and ambient conditions required for the work,
provide fire-retardant treated lumber and plywood; provide tarpaulins with UL
label and flame spread of 15 or less; provide translucent type (nylon reinforced
polyethylene) where daylighting of enclosed space would be beneficial for
workmanship, and reduce use of temporary lighting.
2.
Heating: Provide heat, as necessary, to protect work, materials and equipment
from damage due to dampness and cold. In areas where building is occupied,
maintain a temperature not less than 65 degrees F. Use steam, hot water, or gas
from piped distribution system where available. Where steam, hot water or piped


===== PAGE 13 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 13 of 22 
gas are not available, heat with self-contained LP gas or fuel oil heaters, bearing
UL, FM or other approval labels appropriate for application. Use electric-
resistance space heaters only where no other, more energy-efficient, type of
heater is available and allowable.
a.
Vent and exhaust fuel-burning heaters per SMACNA Guidelines for
Source Control and equip units with individual-space thermostatic
controls.
b.
If permanent HVAC systems are used during construction, provide
HVAC Protection and replace all filtration prior to occupancy in
accordance with SMACNA Guidelines.
1.17
FIELD CONDITIONS
A.
Conditions Affecting Excavations: The following project conditions apply:
1.
Maintain and protect existing building services that transit the area affected by
selective demolition.
2.
Protect structures, utilities, sidewalks, pavements, and other facilities from
damage caused by settlement, lateral movement, undermining, washout, and
other hazards created by excavation operations.
B.
Site Information: Subsurface conditions were investigated during the design of the
Project. Reports of these investigations are available for information only; data in the
reports are not intended as representations or warranties of accuracy or continuity of
conditions. The Owner will not be responsible for interpretations or conclusions drawn
from this information.
C.
Use of explosives is not permitted, unless otherwise specified or allowed for powder-
actuated tools.
D.
Environmental Conditions: Apply joint sealers under temperature and humidity
conditions within the limits specified by the joint sealer manufacturer. Do not apply joint
sealers to wet substrates.
PART 2 - PRODUCTS AND MATERIALS
2.1
SOIL MATERIALS
A.
Subbase Material: Naturally or artificially graded mixture of natural or crushed gravel,
crushed stone, crushed slag, or natural or crushed sand.
B.
Drainage Fill: Washed, evenly graded mixture of crushed stone, or crushed or uncrushed
gravel, with 100 percent passing a 1-1/2-inch sieve, and not more than 5 percent passing
a No. 4 sieve.
C.
Backfill and Fill Materials: Materials complying with ASTM D2487 soil classification
groups GW, GP, GM, SM, SW, and SP; free of clay, rock, or gravel larger than two
inches in any dimension; debris; waste; frozen materials; and vegetable and other
deleterious matter.
PART 3 - EXECUTION
3.1
INSTALLATION, GENERAL
A.
Install in accordance with manufacturer’s instructions.


===== PAGE 14 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 14 of 22 
3.2
EXISTING UTILITIES
A.
Prepare and submit a schedule of anticipated utility outages indicating dates and duration.
Schedule
B.
Schedule and coordinate with the utility companies, Owner and with the Contract
Administrator all connections to, relocation of, or discontinuation of normal utility
services from any existing utility line. Include all premium time required for all such
work in the bid.
C.
Repair all existing utilities damaged due to construction operations to the satisfaction of
the Owner or utility companies without additional cost.
D.
Do not leave utilities disconnected at the end of a workday or over a weekend unless
authorized by representatives of the Owner or Contract Administrator.
E.
Make repairs and restoration of utilities before workers leave the project at the end of the
workday in which the interruption takes place.
F.
Include in bid the cost of furnishing temporary facilities to provide all services during
interruption of normal utility service.
3.3
PERMITS
A.
Secure and pay for all permits required in connection with the installation of the
Electrical Work. Arrange with the various utility companies for the installation and
connection of all required utilities for this facility and pay all charges associated
therewith including connection charges and inspection fees, except where these services
or fees are designated to be provided by others.
3.4
TEMPORARY ELECTRICAL SERVICE AND WIRING
A.
Provide 480Y/277 volt, three-phase, four-wire, temporary electrical service and
temporary lighting system to facilitate construction.
B.
Pay all charges made by the Electric Utility, with respect to installation and energy
charges for temporary services.
C.
Work for the temporary power shall consist of all labor and materials, including, but not
limited to conduit, wiring, panelboards, fuse blocks, fused disconnecting switches, fuses,
pigtails, receptacles, wood panel switch supports, and other miscellaneous materials
required to complete the power system.
D.
Install all temporary wiring in accordance with applicable codes, and maintain in an
OSHA-approved manner.
E.
Provide an adequate number of GFCI type power distribution centers, rated 208Y/120V,
four-wire, and not less than 60A, with sufficient fuse blocks or breakers for lighting and
hand tool circuits, 60A four-
F.
wire feeders, all mounted within prefabricated enclosures UL listed for this application or
on suitable wood panels bolted to columns or upright wood supports as required.
G.
Install circuits to points on each level of each building so that service outlets can be
reached by a 50- foot extension cord for 120V power and a 100-foot extension cord for
208V power (or as required by OSHA or local authorities).


===== PAGE 15 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 15 of 22 
H.
Provide one lighting outlet per 30 linear feet of corridor and at least one light in each
room and for every 800 square feet of floor area. Temporary lighting shall comply with
OSHA requirements.
I.
If additional service is required for cranes, electrical welders or for electric motors over
1/2 HP per unit, such additional service shall become the responsibility of the trade
involved.
J.
When the permanent wiring for lighting and power is installed, with approval of the
Contract Administrator and Owner, the permanent system may be used, provided the
Contractor assumes full responsibility for all electrical material, equipment, and devices
contained in the systems and provided that roof drainage system and roofing are
complete.
K.
When directed by the Contract Administrator, remove all temporary services, lighting,
wiring and devices from the property.
3.5
ACCESS TO EQUIPMENT
A.
Locate all pull boxes, junction boxes and controls to provide easy access for operation,
service inspection and maintenance. Provide an access door where equipment or devices
are located above inaccessible ceilings. Refer to Division 26 Section “Common Work
Results for Electrical”.
B.
Maintain all code required clearances and clearances required by manufacturers.
3.6
PENETRATIONS
A.
Unless otherwise noted as being provided under other divisions, provide sleeves, box
frames, or both, for openings in floors, walls, partitions and ceilings for all electrical
work that passes through construction. Refer to Division 26 Section “Common Work
Results for Electrical”.
B.
Provide sleeves, box frames, or both, for all conduit, cable, and busways that pass
through masonry, concrete or block walls.
C.
The cutting of new and/or existing construction will not be permitted except by written
approval of the Contract Administrator.
3.7
EXCAVATION AND BACKFILLING
A.
Refer to Division 01, Division 02 and General Conditions for Excavation and Backfilling
in addition to the requirements specified herein.
B.
Perform excavation of every description, of whatever substance encountered and to the
depth required in connection with the installation of the work under this division.
Excavation shall be in conformance with applicable Divisions and sections of the
Specifications.
C.
Restore roads, alleys, streets and sidewalks damaged during this work to the satisfaction
of Authorities Having Jurisdiction.
D.
Do not excavate trenches close to walks or columns without prior consultation with the
Contract Administrator.
E.
Erect barricades around excavations, for safety, and place an adequate number of amber
lights on or near the work and keep those burning from dusk to dawn. Be responsible for


===== PAGE 16 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 16 of 22 
all damage that any parties may sustain in consequence of neglecting the necessary
precautions in prosecuting the work.
F.
Slope sides of excavations to comply with local, state, and federal codes and ordinances.
Shore and brace as required for stability of excavation.
G.
Shoring and Bracing: Establish requirements for trench shoring and bracing to comply
with local, state, and federal codes and authorities. Maintain shoring and bracing in
excavations regardless of time period excavations will be open.
1.
Remove shoring and bracing when no longer required. Where sheeting is allowed
to remain, cut top of sheeting at an elevation of 30 inches below finished grade
elevation.
H.
Install sediment and erosion control measures in accordance with local codes and
ordinances.
I.
Dewatering: Prevent surface water and subsurface or ground water from flowing into
excavations and from flooding project site and surrounding area.
1.
Do not allow water to accumulate in excavations. Remove water to prevent
softening of bearing materials. Provide and maintain dewatering system
components necessary to convey water away from excavations.
2.
Establish and maintain temporary drainage ditches and other diversions outside
excavation limits to convey surface water to collecting or run-off areas. Do not
use trench excavations as temporary drainage ditches. In no case shall sewers be
used as drains for such water.
J.
Material Storage: Stockpile satisfactory excavated materials where directed, until
required for backfill or fill. Place, grade, and shape stockpiles for proper drainage.
1.
Locate and retain soil materials away from edge of excavations. Do not store
within drip-line of trees indicated to remain.
2.
Remove and legally dispose of excess excavated materials and materials not
acceptable for use as backfill or fill.
K.
Excavation for Underground Tanks and Structures: Conform to elevations and
dimensions shown within a tolerance of plus or minus 0.10 foot; plus a sufficient distance
to permit placing and removal of concrete formwork, installation of services, other
construction, and for inspection.
1.
Excavate, by hand, areas within dripline of large trees. Protect the root system
from damage and dry-out. Maintain moist conditions for root system and cover
exposed roots with burlap. Paint root cuts of one inch in diameter and larger with
emulsified asphalt tree paint.
2.
Take care not to disturb bottom of excavation. Excavate by hand to final grade
just before concrete reinforcement is placed.
L.
Trenching: Excavate trenches for electrical installations as follows:
1.
Excavate trenches to the uniform width, sufficiently wide to provide ample
working room and a minimum of six to nine inches clearance on both sides of
raceway and cables.


===== PAGE 17 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 17 of 22 
2.
Excavate trenches to depth indicated or required for raceway and cables to
establish slope, away from buildings and indicated elevations. Beyond building
perimeter, excavate trenches to an elevation below frost line.
3.
Limit the length of open trench to that in which raceway and cables can be
installed, tested, and the trench backfilled within the same day.
4.
Where rock is encountered, carry excavation below required elevation and
backfill with a layer of crushed stone or gravel prior to installation of raceway
and cables. Provide a minimum of six inches of stone or gravel cushion between
rock bearing surface and raceway and cables.
5.
Excavate trenches for raceway, cables, and equipment with bottoms of trench to
accurate elevations for support of raceway and cables on undisturbed soil.
M.
Cold Weather Protection: Protect excavation bottoms against freezing when atmospheric
temperature is less than 35 degrees F.
N.
Backfilling and Filling: Place soil materials in layers to required subgrade elevations for
each area classification listed below, using materials specified in Part 2 of this Section.
1.
Under walks and pavements, use a combination of subbase materials and
excavated or borrowed materials.
2.
Under building slabs, use drainage fill materials.
3.
Under raceway and cables, use subbase materials where required over rock
bearing surface and for correction of unauthorized excavation.
4.
For raceway and cables less than 30 inches below surface of roadways, provide
4-inch-thick concrete base slab support. After installation and testing of raceway
and cables, provide a 4-inch thick concrete encasement (sides and top) prior to
backfilling and placement of roadway subbase.
5.
Other areas use excavated or borrowed materials.
O.
Backfill excavations as promptly as work permits, but not until completion of the
following:
1.
Inspection, testing, approval, and locations of underground utilities have been
recorded.
2.
Removal of concrete formwork.
3.
Removal of shoring and bracing, and backfilling of voids.
4.
Removal of trash and debris.
P.
Placement and Compaction: Place backfill and fill materials in layers of not more than 8
inches in loose depth for material compacted by heavy equipment, and not more than 4
inches in loose depth for material compacted by hand-operated tampers.
1.
For vertical and diagonal raceway installations, thoroughly support raceways
from permanent structures or undisturbed earth at no less that 10-foot intervals,
while placing backfill materials, so that raceways are not deflected, crushed,
broken, or otherwise damaged by the backfill placement.
Q.
Before compaction, moisten or aerate each layer as necessary to provide optimum
moisture content. Compact each layer to required percentage of maximum dry density or


===== PAGE 18 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 18 of 22 
relative dry density for each area classification specified below. Do not place backfill or
fill material on surfaces that are muddy, frozen, or contain frost or ice.
R.
Place backfill and fill materials evenly adjacent to structures, piping, and equipment to
required elevations. Prevent displacement of raceways and equipment by carrying
material uniformly around them to approximately same elevation in each lift.
S.
Compaction: Control soil compaction during construction, providing minimum
percentage of density specified for each area classification indicated below:
1.
Percentage of Maximum Density Requirements: Compact soil to not less than the
following percentages of maximum density for soils which exhibit a well-defined
moisture-density relationship (cohesive soils), determined in accordance with
ASTM D 1557 and not less than the following percentages of relative density,
determined in accordance with ASTM D 2049, for soils which will not exhibit a
well-defined moisture-density relationship (cohesionless soils).
a.
Areas Under Structures, Building Slabs and Steps, Pavements: Compact
top 12 inches of subgrade and each layer of backfill or fill material to 90
percent maximum density for cohesive material, or 95 percent relative
density for cohesionless material.
b.
Areas Under Walkways: Compact top 6 inches of subgrade and each
layer of backfill or fill material to 90 percent maximum density for
cohesive material, or 95 percent relative density for cohesionless
material.
c.
Other Areas: Compact top 6 inches of subgrade and each layer of backfill
or fill material to 85 percent maximum density for cohesive soils, and 90
percent relative density for cohesionless soils.
2.
Moisture Control: Where subgrade or layer of soil material must be moisture
conditioned before compaction, uniformly apply water. Apply water in minimum
quantity necessary to achieve required moisture content and to prevent water
appearing on surface during, or subsequent to, compaction operations.
T.
Subsidence: Where subsidence occurs at mechanical installation excavations during the
period 12 months after Substantial Completion, remove surface treatment (i.e., pavement,
lawn, or other finish),
U.
add backfill material, compact to specified conditions, and replace surface
 treatment.
Restore appearance, quality, and condition of surface or finish to match
adjacent areas.
3.8
CUTTING AND PATCHING
A.
Cut walls, floors, ceilings, and other portions of the facility as required to install work
under this Division.
B.
Obtain permission from the Architect prior to cutting. Do not cut or disturb structural
members without prior approval from the Architect and Structural Engineer.
C.
For post-tension slabs, x-ray slab and closely coordinate all core drill locations with
Architect and Structural Engineer prior to performing any work. Obtain approval from


===== PAGE 19 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 19 of 22 
Architect and Structural Engineer for all core drills and penetrations at least four days
prior to performing work.
D.
Penetrations shall be made as small as possible while maintaining required clearances
between the building element penetrated and the system component.
E.
Patch around openings to match adjacent construction, including fire ratings, if
applicable.
F.
Repair and refinish areas disturbed by work to the condition of adjoining surfaces in a
manner satisfactory to the Architect.
3.9
PAINTING
A.
Refer to Division 09 Section “Painting” for painting requirements.
B.
Paint exposed ferrous surfaces, including, but not limited to, hangers, equipment stands
and supports using materials and methods as specified under individual sections and
Division 09 of the Specifications; colors shall be as selected by the Contract
Administrator.
C.
Re-finish all field-threaded ends of galvanized conduits and field-cut ends of galvanized
supports with a cold-galvanizing compound approved for use on conductive surfaces.
Follow closely manufacturer’s instructions for pre-cleaning surfaces and application.
D.
Factory finishes and shop priming and special finishes are specified in the individual
equipment Specification sections.
E.
Where factory finishes are provided and no additional field painting is specified, touch up
or refinish, as required by, and to the acceptance of, the Contract Administrator, marred
or damaged surfaces so as to leave a smooth, uniform finish. If, in the opinion of the
Contract Administrator, the finish is too badly damaged to be properly re-finished,
replace the damaged equipment or materials at no additional costs to the Owner.
3.10
CLEANING
A.
Remove dirt and refuse, resulting from the performance of the Work, from the premises
as required to prevent accumulation. Cooperate in maintaining reasonably clean premises
at all times.
B.
Immediately prior to the final inspection, the Electrical Contractor shall clean material
and equipment installed under the Electrical Contract. Dirt, dust, plaster, stains, and
foreign matter shall be removed from surfaces including components internal to
equipment.
C.
Damaged finishes shall be touched-up and restored to their original condition
3.11
ADJUSTING, ALIGNING AND TESTING
A.
Adjust, align and test all electrical equipment furnished and/or installed under this
Division.
B.
Check motors for alignment with drive and proper rotation, and adjust as required.
C.
Check and test protective devices for specified and required application, and adjust as
required.
D.
Check, test and adjust adjustable parts of all light fixtures and electrical equipment as
required to produce the intended performance.


===== PAGE 20 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 20 of 22 
E.
Verify that completed wiring system is free from short circuits, unintentional grounds,
low insulation impedances, and unintentional open circuits.
F.
After completion, perform tests for continuity, unwanted grounds, and insulation
resistance in accordance with the requirements of NFPA 70 and NETA.
G.
Be responsible for the operation, service and maintenance of all new electrical equipment
during construction and prior to acceptance by the Owner of the complete project under
this Contract. Maintain all electrical equipment in the best operating condition including
proper lubrication.
H.
Notify the Contract Administrator immediately of all operational failures caused by
defective material, labor or both.
I.
Maintain service and equipment for all testing of electrical equipment and systems until
all work is approved and accepted by the Owner.
J.
Keep a calibrated voltmeter and ammeter (true RMS type) available at all times. Provide
service for test readings when and as required.
K.
Refer to individual sections for additional and specific requirements.
3.12
START-UP OF SYSTEMS
A.
Prior to start-up of electrical systems, check all components and devices, lubricate items
appropriately, and tighten all screwed and bolted connections to manufacturers’
recommended torque values using appropriate torque tools.
B.
Each power, lighting and control circuit shall be energized, tested and proved free of
breaks, short- circuits and unwanted grounds.
C.
Adjust taps on each transformer for rated secondary voltages.
D.
Balance all single-phase loads at each panelboard, redistributing branch circuit
connections until balance is achieved to plus or minus 10 percent.
E.
Replace all burned-out lamps. Replace the lamps of all light fixtures that use
incandescent, halogen or quartz lamp sources that are installed as part of the finished
building, but are used by the Contractor during construction, with new lamps of
appropriate type and wattage prior to turning the facility over to the Owner.
F.
After all systems have been inspected and adjusted, confirm all operating features
required by the Drawings and Specifications and make final adjustments as necessary.
G.
Demonstrate that all equipment and systems perform properly as designed per Drawings
and Specifications.
H.
At the time of final review and tests of the power and lighting systems, all equipment and
system components shall be in place and all connections at panelboards, switches, circuit
breakers, and the like, shall be complete. All fuses shall be in place, and all circuits shall
be continuous from point of service connections to all switches, receptacles, outlets, and
the like.
3.13
TEST REPORTS
A.
Perform tests as required by these Specifications and submit the results to the Contract
Administrator, for Engineer’s review. Record the results, date and time of each test and
the conditions under which the test was conducted. Include a copy of the finalized test


===== PAGE 21 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 21 of 22 
results, with corrections made, in the operations and maintenance manuals. The tests shall
establish the adequacy, quality, safety, and reliability for each electrical system installed.
Notify the Contract Administrator and Engineer two working days prior to each test.
B.
For specific testing requirements of special systems, refer to the Specification section that
describes that system. The Contractor shall provide the following to facilitate the testing
of the electrical systems:
1.
Perform tests as described in the individual sections.
2.
Engage the services of a 3rd Party testing agency to perform tests as noted below,
or,
a.
Agent may be an employee of the contractor but shall be NETA certified
to perform electrical testing.
3.
The Owner will engage a 3rd Party agency to perform tests as noted below.
a.
Provide assistance by making equipment available as required to perform
the testing and notifying the appropriate Party(ies).
C.
Upon completing each test, record the results, date and time of each test and the
conditions under which the test was conducted. Submit to the Contract Administrator, for
Engineer’s review, in duplicate, the test results for the following electrical items:
1.
Building service entrance voltage and amperes at each phase.
2.
Electrical service grounding conditions and grounding resistance.
3.
Proper phasing throughout the entire system.
4.
Voltages (phase-to-phase and phase-to-neutral) and amperes at each phase for
each panelboard, switchboard, and the like.
5.
Phase voltages and amperes at each three-phase motor.
6.
Test all wiring devices for electrical continuity and proper polarity of
connections.
D.
Promptly correct all failures or deficiencies revealed by these tests in accordance with the
manufacturer’s recommendations and as determined by the Engineer.
3.14
SUBSTANTIAL COMPLETION REVIEW
A.
Prior to requesting a site observation for "CERTIFICATION OF SUBSTANTIAL
COMPLETION", complete the following items:
1.
Submit complete Operation and Maintenance Data.
2.
Submit complete Record Drawings.
3.
Perform all required training of Owner’s personnel.
4.
Turn over all spares and extra materials to the Owner, along with a complete
inventory of spares and extra materials being turned over.
5.
Perform start-up tests of all systems.
6.
Remove all temporary facilities from the site.
7.
Comply with all requirements for Substantial Completion in the Division 01 and
General Conditions.
B.
Request in writing a review for Substantial Completion. Give the Contract Administrator
at least seven


===== PAGE 22 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 00 10
GENERAL ELECTRICAL
REQUIREMENTS
Page 22 of 22 
C.
(7) days’ notice prior to the review.
D.
State in the written request that the Contractor has complied with the requirements for
Substantial Completion.
E.
Upon receipt of a request for review, the Contract Administrator will either proceed with
the review or advise the Contractor of unfilled requirements.
F.
If the Contractor requests a site visit for Substantial Completion review prior to
completing the above- mentioned items, he shall reimburse the Contract Administrator
and Engineer for time and expenses incurred for the visit.
G.
Upon completion of the review, the Contract Administrator will prepare a “final list” of
outstanding items to be completed or corrected for final acceptance.
H.
Omissions on the “final list” shall not relieve the Contractor from the requirements of the
Contract Documents.
I.
Prior to requesting a final review, submit a copy of the final list of items to be completed
or corrected. State in writing that each item has been completed, resolved for acceptance
or the reason it has not been completed.
END OF SECTION 26 00 10


===== PAGE 23 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 1 of 6 
SECTION 26 05 00
COMMON WORK RESULTS FOR ELECTRICAL
PART 1- GENERAL
1.1
SCOPE OF WORK
A.
Provide labor, materials, equipment, transportation and perform operations necessary or
incidental to the proper execution and completion of the electrical work, whether
specifically mentioned or not, and as directly indicated or reasonably implied by the
Drawings and Specifications.
B.
Work specified in Division 26:
1.
Section 26 05 05:
Selective Demolition for Electrical
2.
Section 26 0519:
Low-Voltage Power Conductors and Cables
3.
Section 26 05 26:
Grounding and Bonding for Electrical Systems
4.
Section 26 05 29:
Hangers and Supports for Electrical Systems
5.
Section 26 05 33.13:
Conduit for Electrical Systems
6.
Section 26 05 33.16:
Boxes for Electrical Systems
7.
Section 26 05 53:
Identification for Electrical Systems
8.
Section 26 05 83:
Wiring Connections
9.
Section 26 09 23:
Lighting Control Devices
10.
Section 26 22 00:
Low-Voltage Transformers
11.
Section 26 24 16:
Panelboards
12.
Section 26 27 26:
Wiring Devices
13.
Section 26 28 13
Fuses
14.
Section 26 28 16.16:
Enclosed Switches
15.
Section 26 51 00:
Interior Lighting
16.
Section 26 56 00:
Exterior Lighting
C.
Work specified in other divisions:
1.
Section 27 00 00
 Communications - General
1.2
CODES AND STANDARDS
A.
Provide equipment and materials which conform to, and perform the installation thereof
in accordance with the following codes and industry standards. The applicable version of
each shall be that in effect as of the date of the Contract:
1.
National Electrical Code (NEC).
2.
American National Standards Institute (ANSI).
3.
Underwriters' Laboratories (UL).
4.
National Electrical Manufacturers' Association (NEMA).
5.
Institute of Electrical and Electronics Engineers (IEEE).
6.
National Electrical Safety Code (NESC).
7.
Electrical Safety Orders.
8.
Other applicable local codes and ordinances.
B.
Where the authority-having-jurisdiction makes an interpretation or decision, as is their
prerogative in accordance with the Code, such direction shall be considered a part of


===== PAGE 24 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 2 of 6 
these Contract Documents as if contained herein. With respect to completing the intent of
the Contract Documents, comply with any and all requirements of the authority-having-
jurisdiction and utility company field inspectors, at no additional cost.
C.
The above referenced codes and standards are considered to be absolute minimum
requirements. The Drawings and Specifications shall take precedence over the above
referenced codes and standards where materials or workmanship of higher quality or
larger size is indicated. Nothing in these Drawings or Specifications shall be construed to
allow work not conforming to the applicable codes and standards.
1.3
REVIEW OF CONTRACT DOCUMENTS
A.
Examine all relevant Contract Documents including Drawings, Specifications, and Shop
Drawings in order to become acquainted with the Work of other installers whose
activities will adjoin or be affected by the Electrical Work.
1.4
SITE VERIFICATION OF INFORMATION
A.
Visit the project site prior to submitting a bid and verify the condition, location and
dimensions of buildings, equipment, and facilities. Become acquainted with conditions
under which the Work is to be performed and which may affect the cost thereof.
B.
Verify at the project site, the accuracy of information shown on the Drawings regarding
existing equipment, materials, and facilities. This includes but is not limited to: size, type,
rating, quality, age, and serviceability. No allowance will be made on behalf of the
Contractor for extra expenses resulting from the failure to discover conditions affecting
the Work.
1.5
WORKING SPACE
A.
Maintain adequate work space around, and access to, electrical and mechanical
equipment in strict accordance with the applicable Codes. Verify during the course of
construction that sufficient space will be available for the installation equipment, fixtures,
etc.
1.6
MATERIALS AND SUBSTITUTIONS
A.
Materials shall be new, high quality, free from defects, of standard make, and of the
brand or grade as shown on the Drawings or specified herein. Specific trade names are
used in the
1.
Drawings and Specifications in order to establish the standard grade and
characteristics of said items. This does not imply the right upon the part of the
Contractor to use other materials or methods without the approval of the Owner.
B.
Electrical materials and equipment shall bear the label of, or be listed by, the
Underwriters’ Laboratories (UL) wherever standards have been established and label
service is regularly furnished by that agency. Comply with the installation and
application requirements of UL as documented in their published directories.
C.
Unless specifically noted, equipment and systems shall be the product of a manufacturer
who has been in the manufacture of, and has nationally distributed catalogs covering the
ratings and specifications of, said equipment or systems, for a period of not less than five
(5) years.


===== PAGE 25 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 3 of 6 
D.
Maintain uniformity throughout the Project by making use of only one make or brand of
material for each material used.
1.7
ELECTRICAL SUBMITTALS
A.
See the General Conditions for conditions of submittal approval and general requirements
for submission of shop drawings.
B.
Submit electrical shop drawings and manufacturer's cut sheets for equipment and
materials as noted in each electrical specification section. Bind the submittals as complete
volumes according to classification of equipment such as power, lighting, fire alarm, etc.
When possible, make all electrical submittals at the same time.
C.
Submit shop drawings and supporting data as instruments of the Contractor. Stamp each
item in the submittal documents with the Contractor’s stamp, thereby stating that the
equipment meets all requirements and conditions of the Drawings and Specifications. In
particular, certify that the items shown on the shop drawings conform to the dimensional,
environmental, and space restrictions as pertains to all work under this Contract and the
work of other parties in conjunction with this Project.
1.8
DRAWINGS AND SPECIFICATIONS
A.
The data and information contained on the Drawings is as accurate as was reasonably
possible at the time they were produced, but absolute accuracy is not guaranteed. Exact
locations, distances, elevations, etc., will be dictated by the actual building and the
conditions at the site.
B.
The layout of electrical equipment, wiring, and accessories is shown in a diagrammatic
fashion (not pictorially) in order to achieve clarity and legibility. Although the size and
location of electrical equipment is drawn to scale wherever possible, refer to all data in
the Contract Documents and field verify this information as the project progresses.
Examine architectural, structural, mechanical, and other drawings to determine the exact
location of conduits, outlets, fixtures, and equipment and to note any conditions which
may affect the electrical work.
C.
The Drawings and Specifications may be superseded by later detail drawings and
specifications prepared by the Architect or Engineer. Conform to such detail drawings,
specifications,
1.
Addenda, change orders, other reasonable changes as if they are contained
herein. See the General Conditions for change order cost considerations.
D.
Because the Electrical Drawings may be distorted for clarity of representation, it may be
necessary to field verify the exact location of electrical outlets, lights, switches, etc. in
order to conform to the architectural elements. The Architect reserves the right to make
minor changes to the locations of equipment, devices, and wiring shown on the
Drawings, at no additional cost, providing the changes are ordered before the rough-in of
conduit, boxes, or related items is completed, and no extra material are required.
E.
For dimensional and locational purposes, the Architectural Drawings take precedence
over the Electrical Drawings. Determine the appropriate location of lighting fixtures,
outlets, wall- mounted devices, etc. by studying the reflected ceiling plans, building


===== PAGE 26 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 4 of 6 
sections, and interior elevations. Report conflicting conditions to the Architect before
rough-in for adjustments to the locations.
F.
Conduit quantities, sizes, termination points, and wiring are depicted on the Electrical
Drawings. However, not all conduit bends or routing details are necessarily shown. Route
conduit so as to conform to the structural conditions, avoid obstructing other trades,
maintain space restrictions and keep circulation areas and access openings clear.
G.
Thoroughly examine the Contract Documents prior to submitting a bid in order to
determine electrical requirements which are not necessarily indicated on the Electrical
Drawings. Include sufficient allowance in the bid sum to cover the costs of these other
requirements.
H.
Should the Contractor perceive that the Drawings and Specifications do not sufficiently
define the intent of electrical work, contact the Architect for clarification or additional
information. The absence of such contact will be considered as evidence of
understanding, on the part of the Contractor, of the intended Electrical Work and the
required installation thereof.
1.9
WORKMANSHIP
A.
Constantly supervise the work personally or through an authorized and competent
representative. Keep the same foreman or supervisor on the project from commencement
through completion.
B.
Perform the Electrical work using the highest caliber craftsman available. Workmanship
shall be of the best quality available to ensure a long and trouble-free service life. Allow
only experienced and competent workmen on the job.
1.10
COOPERATION AND COORDINATION
A.
Consult with the other installers and trades in coordinating the Work so as to avoid
conflicts, omissions and delays. Cooperate with other contractors, third parties, and the
Owner in order to expedite the project and provide for the proper execution of the
building as a whole. Work performed without regard to other trades or the overall project
scheme, may necessarily be required to be moved at the Contractor’s expense.
1.11
MANUFACTURER’S DIRECTIONS
A.
Adhere to the manufacturer’s directions regarding the proper installation and
configuration of electrical equipment where those directions cover points not included in
these Drawings and Specifications.
1.12
PROTECTION AND STORAGE
A.
Deliver electrical materials to the site new, and in unbroken packages. Provide for the
temporary storage of such materials, equipment, and construction tools in accordance
with the General Conditions. Protect electrical equipment and materials during transit,
storage and handling to prevent damage, soiling and deterioration.
B.
During shipping storage and handling protect electrical materials from damage of any
type including dust, water, over-spray, and temperature. Avoid damage during
construction to the work and materials of other trades as well as the electrical work and


===== PAGE 27 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 5 of 6 
material. Repair or replace, at the Contractor’s expense, defective or damaged items such
that the entire Work is completed in a condition satisfactory to the Owner.
1.13
EXCAVATION, CUTTING, PATCHING, AND REPAIR
A.
Cut, core-drill, and demolish existing walls, floors, ceilings and other building surfaces as
required for the installation of Electrical Work. Obtain the approval of the Owner prior to
performing any operation which may affect any structural elements of the building.
B.
Patch and repair wood, plaster, tile, or concrete surfaces which have been damaged by the
installation of the Electrical Work so that the finished surface matches the surrounding
conditions.
1.14
FLASHING, WATERPROOFING AND SEALING
A.
In general, install in an approved watertight manner, Electrical Work which pierces
exterior walls or waterproofing membranes. Flash and counter-flash roof and wall
penetrations in a manner described in other applicable sections of this Specification and
as approved by the Architect.
B.
Fit conduits passing through finished walls with steel escutcheon plates of brass, chrome,
or painted finish as directed by the Architect. Grout penetrations of floor slabs, concrete
or masonry walls with an approved grout or silicone elastomeric caulk.
1.15
CLEANING, ADJUSTING, AND TOUCH-UP
A.
Remove on a daily basis electrical debris, scraps, packaging material and other rubbish.
Dispose of such items off-site in an approved manner and debris. Maintain the site free
from physical hazards at all times in accordance with OSHA regulations. See the General
Conditions for additional requirements.
B.
After installation, completely clean electrical equipment, fixtures, and materials of excess
paint, over-spray, plaster, cement, insulating products, and other foreign matter. Leave
the Electrical Work in a clean, finished, dry, level, like new condition.
C.
Touch-up paint scratches and scuffs on electrical equipment and lighting fixtures with
paint recommended by the manufacturer and matching the original item finish.
D.
Make setting, adjustments, and programming in accordance with the manufactures’
operating and installation instructions. Settings and program variables will be issued by
the Owner prior to commissioning of the electrical system.
1.16
AS-BUILT DRAWINGS
A.
Throughout the project, maintain accurate and current record documents. Show on the
record drawings deviations from the Electrical Drawings, locations of underground
conduits and pull- boxes, and concealed equipment which is not readily apparent.
Dimension the record drawings using permanent, readily identified benchmarks such as
column or wall lines.
B.
At the completion of the project, present one clearly legible set of the record drawings to
the Owner.
1.17
INSPECTIONS AND TESTING
A.
Arrange for the inspection of the Work at various stages of completion by the Authority
Having Jurisdiction, utility company representatives, and the Owner. Comply with all


===== PAGE 28 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 00
COMMON WORK RESULTS FOR
ELECTRICAL
Page 6 of 6 
directions and remedial measures issued thereby. Any objections to these orders on the
part of the Contractor must be presented to the Owner in writing within forty eight (48)
hours of the inspection report.
B.
Coordinate the installation of the Work so that observation of all rough-in, concealed, or
underground Work can take place by the Owner. Provide a minimum of seventy two (72)
hours notice to the Owner prior to covering up the work. Uncover Work that has not been
properly observed and make repairs to restore the Work and adjoining surfaces to their
proper condition at no additional cost.
C.
Perform tests of the electrical system during the course of the project and at project
completion to ensure safe and proper function in accordance with the Contract
Documents, manufacturers’ recommendations, and applicable codes. Provide complete
documentation of all test results to the Owner prior to project completion. Testing shall
include, but not necessarily be limited to, the following:
1.
Test for short circuits, open circuits, neutral leakage, and improper grounds on
feeders and branch circuits. Perform this test with mains in disconnect from
feeders, branch circuits closed, fixtures and devices permanently connected,
lamps removed from sockets and wall switches closed.
2.
Tests as required by other sections of these Specifications.
3.
Tests as prescribed by individual equipment manufacturers whether or not
described in these Specifications.
D.
At project completion, demonstrate to the Owner that the entire installation is complete,
in proper operation condition and that the Contract has been properly and fully executed.
Activate all circuits, lights, devices, and controls under full load and normal operating
conditions. Identify faulty items and immediately replace or repair defective equipment,
workmanship, and materials to like new condition and retest in the presence of the
Owner.
1.18
GUARANTEE
A.
In accordance with Division 1 requirements.
1.19
WARRANTIES, CERTIFICATES, AND OPERATING MANUALS
A.
Properly fill out and deliver to the Owner, all warranties, guarantees, certificates, etc. for
equipment and materials that are furnished and installed under this Section of the Work.
The effective date on each item shall be the date of acceptance of the work by the Owner.
B.
Deliver to the Owner, a minimum of two (2) copies of the manufacturers’ operating and
maintenance manuals for major items of equipment.
PART 2 PRODUCTS
   NOT USED.
PART 3 EXECUTION
   NOT USED.
END OF SECTION


===== PAGE 29 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 05
Selective Demolition for Electrical
Page 1 of 2 
SECTION 26 05 05
SELECTIVE DEMOLITION FOR ELECTRICAL
PART 1 GENERAL
1.1
SECTION INCLUDES
A.
Electrical demolition.
PART 2 PRODUCTS
2.1
MATERIALS AND EQUIPMENT
A.
Materials and equipment for patching and extending work: As specified in individual
sections.
PART 3 EXECUTION
3.1
EXAMINATION
A.
Verify that abandoned wiring and equipment serve only abandoned facilities.
B.
Demolition drawings are based on casual field observation and existing record
documents.
C.
Report discrepancies to Architect before disturbing existing installation.
D.
Beginning of demolition means installer accepts existing conditions.
3.2
PREPARATION
A.
Disconnect electrical systems in walls, floors, and ceilings to be removed.
B.
Coordinate utility service outages with utility company.
C.
Provide temporary wiring and connections to maintain existing systems in service during
construction. When work must be performed on energized equipment or circuits, use
personnel experienced in such operations.
D.
Existing Electrical Service: Maintain existing system in service until new system is
complete and ready for service. Disable system only to make switchovers and
connections. Minimize outage duration.
1.
Obtain permission from Owner at least 24 hours before partially or completely
disabling system.
2.
Make temporary connections to maintain service in areas adjacent to work area.
3.3
DEMOLITION AND EXTENSION OF EXISTING ELECTRICAL WORK
A.
Remove, relocate, and extend existing installations to accommodate new construction.
B.
Remove abandoned wiring to source of supply.
C.
Remove exposed abandoned conduit, including abandoned conduit above accessible
ceiling finishes. Cut conduit flush with walls and floors, and patch surfaces.
D.
Disconnect abandoned outlets and remove devices. Remove abandoned outlets if conduit
servicing them is abandoned and removed. Provide blank cover for abandoned outlets
that are not removed.
E.
Disconnect and remove abandoned panelboards and distribution equipment.
F.
Disconnect and remove electrical devices and equipment serving utilization equipment
that has been removed.
G.
Disconnect and remove abandoned luminaires. Remove brackets, stems, hangers, and
other accessories.


===== PAGE 30 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 05
Selective Demolition for Electrical
Page 2 of 2 
H.
Repair adjacent construction and finishes damaged during demolition and extension
work.
I.
Maintain access to existing electrical installations that remain active. Modify installation
or provide access panel as appropriate.
3.4
CLEANING AND REPAIR
A.
See Section 01 74 19 - Construction Waste Management and Disposal for additional
requirements.
B.
Clean and repair existing materials and equipment that remain or that are to be reused.
C.
Panelboards: Clean exposed surfaces and check tightness of electrical connections.
 Replace damaged circuit breakers and provide closure plates for vacant positions.
 Provide typed circuit directory showing revised circuiting arrangement.
END OF SECTION


===== PAGE 31 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 1 of 6 
SECTION 26 05 19
LOW-VOLTAGE ELECTRICAL POWER CONDUCTORS AND CABLES
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Single conductor building wire.
B.
Metal-clad cable.
C.
Wiring connectors.
D.
Electrical tape.
E.
Wire pulling lubricant.
1.2
RELATED REQUIREMENTS
A.
Section 07 84 00 - Firestopping.
B.
Section 26 05 05 - Selective Demolition for Electrical: Disconnection, removal, and/or
extension of existing electrical conductors and cables.
C.
Section 26 05 26 - Grounding and Bonding for Electrical Systems: Additional
requirements for grounding conductors and grounding connectors.
D.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
1.3
REFERENCE STANDARDS
A.
ASTM B3 - Standard Specification for Soft or Annealed Copper Wire; 2013 (Reapproved
2018).
B.
ASTM B8 - Standard Specification for Concentric-Lay-Stranded Copper Conductors,
Hard, Medium-Hard, or Soft; 2023.
C.
ASTM B33 - Standard Specification for Tin-Coated Soft or Annealed Copper Wire for
Electrical Purposes; 2010, with Editorial Revision (2020).
D.
ASTM B787/B787M - Standard Specification for 19 Wire Combination Unilay-Stranded
Copper Conductors for Subsequent Insulation; 2004 (Reapproved 2020).
E.
ASTM B800 - Standard Specification for 8000 Series Aluminum Alloy Wire for
Electrical Purposes - Annealed and Intermediate Tempers; 2005 (Reapproved 2021).
F.
ASTM B801 - Standard Specification for Concentric-Lay-Stranded Conductors of 8000
Series Aluminum Alloy for Subsequent Covering or Insulation; 2018 (Reapproved 2023).
G.
ASTM D3005 - Standard Specification for Low-Temperature Resistant Vinyl Chloride
Plastic Pressure-Sensitive Electrical Insulating Tape; 2017.
H.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
I.
NECA 104 - Standard for Installing Aluminum Building Wire and Cable; 2012.
J.
NECA 120 - Standard for Installing Armored Cable (AC) and Type Metal-Clad (MC)
Cable; 2018.
K.
NEMA WC 70 - Power Cables Rated 2000 Volts or Less for the Distribution of Electrical
Energy; 2021.
L.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.


===== PAGE 32 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 2 of 6 
M.
UL 44 - Thermoset-Insulated Wires and Cables; Current Edition, Including All
Revisions.
N.
UL 83 - Thermoplastic-Insulated Wires and Cables; Current Edition, Including All
Revisions.
O.
UL 486A-486B - Wire Connectors; Current Edition, Including All Revisions.
P.
UL 486C - Splicing Wire Connectors; Current Edition, Including All Revisions.
Q.
UL 486D - Sealed Wire Connector Systems; Current Edition, Including All Revisions.
R.
UL 510 - Polyvinyl Chloride, Polyethylene, and Rubber Insulating Tape; Current Edition,
Including All Revisions.
S.
UL 1569 - Metal-Clad Cables; Current Edition, Including All Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
B.
Product Data: Provide manufacturer's standard catalog pages and data sheets for
conductors and cables, including detailed information on materials, construction, ratings,
listings, and available sizes, configurations, and stranding.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
PART 2 - PRODUCTS
2.1
CONDUCTOR AND CABLE APPLICATIONS
A.
Do not use conductors and cables for applications other than as permitted by NFPA 70
and product listing.
B.
Provide single conductor building wire installed in suitable raceway unless otherwise
indicated, permitted, or required.
C.
Nonmetallic-sheathed cable is not permitted.
D.
Service entrance cable is not permitted.
E.
Armored cable is not permitted.
F.
Metal-clad cable is permitted only as follows:
1.
For electrical runs with the exception of exposed areas, where conduits are still
required.
2.
Where concealed above accessible ceilings for final connections from junction
boxes to luminaires.
2.2
CONDUCTOR AND CABLE GENERAL REQUIREMENTS
A.
Provide products that comply with requirements of NFPA 70.
B.
Provide products listed, classified, and labeled as suitable for the purpose intended.
C.
Unless specifically indicated to be excluded, provide all required conduit, boxes, wiring,
connectors, etc. as required for a complete operating system.
D.
Comply with NEMA WC 70.
E.
Thermoplastic-Insulated Conductors and Cables: Listed and labeled as complying with
UL 83.
F.
Thermoset-Insulated Conductors and Cables: Listed and labeled as complying with UL
44.


===== PAGE 33 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 3 of 6 
G.
Conductor Material:
1.
Provide copper conductors except where aluminum conductors are specifically
indicated. Substitution of aluminum conductors for copper is not permitted.
 Conductor sizes indicated are based on copper unless specifically indicated as
aluminum. Conductors designated with the abbreviation "AL" indicate
aluminum.
2.
Copper Conductors: Soft drawn annealed, 98 percent conductivity, uncoated
copper conductors complying with ASTM B3, ASTM B8, or ASTM
B787/B787M unless otherwise indicated.
3.
Tinned Copper Conductors: Comply with ASTM B33.
4.
Aluminum Conductors (only where specifically indicated or permitted for
substitution): AA-8000 series aluminum alloy conductors recognized by ASTM
B800 and compact stranded in accordance with ASTM B801 unless otherwise
indicated.
H.
Minimum Conductor Size:
1.
Branch Circuits: 12 AWG.
a.
Exceptions:
1)
20 A, 120 V circuits longer than 75 feet (23 m): 10 AWG, for
voltage drop.
2)
20 A, 120 V circuits longer than 150 feet (46 m): 8 AWG, for
voltage drop.
3)
20 A, 277 V circuits longer than 150 feet (46 m): 10 AWG, for
voltage drop.
I.
Where conductor size is not indicated, size to comply with NFPA 70 but not less than
applicable minimum size requirements specified.
J.
Conductor Color Coding:
1.
Color code conductors as indicated unless otherwise required by the authority
having jurisdiction. Maintain consistent color coding throughout project.
2.
Color Coding Method: Integrally colored insulation.
3.
Color Code:
a.
480Y/277 V, 3 Phase, 4 Wire System:
1)
Phase A: Brown.
2)
Phase B: Orange.
3)
Phase C: Yellow.
4)
Neutral/Grounded: Gray.
b.
208Y/120 V, 3 Phase, 4 Wire System:
1)
Phase A: Black.
2)
Phase B: Red.
3)
Phase C: Blue.
4)
Neutral/Grounded: White.
c.
Equipment Ground, All Systems: Green.


===== PAGE 34 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 4 of 6 
2.3
SINGLE CONDUCTOR BUILDING WIRE
A.
Description: Single conductor insulated wire.
B.
Conductor Stranding:
1.
Feeders and Branch Circuits:
a.
Size 10 AWG and Smaller: Solid.
b.
Size 8 AWG and Larger: Stranded.
2.
Control Circuits: Stranded.
C.
Insulation Voltage Rating: 600 V.
D.
Insulation:
1.
Copper Building Wire: Type THHN/THWN or THHN/THWN-2, except as
indicated below.
2.4
METAL-CLAD CABLE
A.
Manufacturers:
1.
AFC Cable Systems Inc: www.afcweb.com/#sle.
2.
Encore Wire Corporation: www.encorewire.com/#sle.
3.
Southwire Company: www.southwire.com/#sle.
B.
Description: NFPA 70, Type MC cable listed and labeled as complying with UL 1569,
and listed for use in classified firestop systems to be used.
C.
Conductor Stranding:
1.
Size 10 AWG and Smaller: Solid.
2.
Size 8 AWG and Larger: Stranded.
D.
Insulation Voltage Rating: 600 V.
E.
Insulation: Type THHN, THHN/THWN, or THHN/THWN-2.
F.
Grounding: Full-size integral equipment grounding conductor.
G.
Armor: Steel, interlocked tape.
2.5
WIRING CONNECTORS
A.
Description: Wiring connectors appropriate for the application, suitable for use with the
conductors to be connected, and listed as complying with UL 486A-486B or UL 486C as
applicable.
B.
Wiring Connectors for Splices and Taps:
1.
Copper Conductors Size 8 AWG and Smaller: Use twist-on insulated spring
connectors.
2.
Copper Conductors Size 6 AWG and Larger: Use mechanical connectors or
compression connectors.
C.
Twist-on Insulated Spring Connectors: Rated 600 V, 221 degrees F (105 degrees C) for
standard applications and 302 degrees F (150 degrees C) for high temperature
applications; pre-filled with sealant and listed as complying with UL 486D for damp and
wet locations.
D.
Mechanical Connectors: Provide bolted type or set-screw type.
E.
Compression Connectors: Provide circumferential type or hex type crimp configuration.


===== PAGE 35 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 5 of 6 
2.6
ACCESSORIES
A.
Electrical Tape:
1.
Vinyl Color Coding Electrical Tape: Integrally colored to match color code
indicated; listed as complying with UL 510; minimum thickness of 7 mil (0.18
mm); resistant to abrasion, corrosion, and sunlight; suitable for continuous
temperature environment up to 221 degrees F (105 degrees C).
2.
Vinyl Insulating Electrical Tape: Complying with ASTM D3005 and listed as
complying with UL 510; minimum thickness of 7 mil (0.18 mm); resistant to
abrasion, corrosion, and sunlight; conformable for application down to 0 degrees
F (-18 degrees C) and suitable for continuous temperature environment up to 221
degrees F (105 degrees C).
B.
Wire Pulling Lubricant: Listed; suitable for use with the conductors or cables to be
installed and suitable for use at the installation temperature.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that interior of building has been protected from weather.
B.
Verify that work likely to damage wire and cable has been completed.
C.
Verify that raceways, boxes, and equipment enclosures are installed and are properly
sized to accommodate conductors and cables in accordance with NFPA 70.
D.
Verify that field measurements are as indicated.
E.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
PREPARATION
A.
Clean raceways thoroughly to remove foreign materials before installing conductors and
cables.
3.3
INSTALLATION
A.
Circuiting Requirements:
1.
Unless dimensioned, circuit routing indicated is diagrammatic.
2.
When circuit destination is indicated without specific routing, determine exact
routing required.
B.
Install products in accordance with manufacturer's instructions.
C.
Perform work in accordance with NECA 1 (general workmanship).
D.
Install aluminum conductors in accordance with NECA 104.
E.
Install metal-clad cable (Type MC) in accordance with NECA 120.
F.
Installation in Raceway:
1.
Tape ends of conductors and cables to prevent infiltration of moisture and other
contaminants.
2.
Pull all conductors and cables together into raceway at same time.
3.
Do not damage conductors and cables or exceed manufacturer's recommended
maximum pulling tension and sidewall pressure.
4.
Use suitable wire pulling lubricant where necessary, except when lubricant is not
recommended by the manufacturer.


===== PAGE 36 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 19
Low-Voltage Electrical Power
Conductors and Cables
Page 6 of 6 
G.
Secure and support conductors and cables in accordance with NFPA 70 using suitable
supports and methods approved by the authority having jurisdiction. Provide
independent support from building structure. Do not provide support from raceways,
piping, ductwork, or other systems.
H.
Terminate cables using suitable fittings.
1.
Metal-Clad Cable (Type MC):
a.
Use listed fittings.
b.
Cut cable armor only using specialized tools to prevent damaging
conductors or insulation. Do not use hacksaw or wire cutters to cut
armor.
I.
Install conductors with a minimum of 12 inches (300 mm) of slack at each outlet.
J.
Neatly train and bundle conductors inside boxes, wireways, panelboards and other
equipment enclosures.
K.
Group or otherwise identify neutral/grounded conductors with associated ungrounded
conductors inside enclosures in accordance with NFPA 70.
L.
Make wiring connections using specified wiring connectors.
1.
Make splices and taps only in accessible boxes. Do not pull splices into raceways
or make splices in conduit bodies or wiring gutters.
2.
Remove appropriate amount of conductor insulation for making connections
without cutting, nicking or damaging conductors.
3.
Do not remove conductor strands to facilitate insertion into connector.
4.
Clean contact surfaces on conductors and connectors to suitable remove
corrosion, oxides, and other contaminates. Do not use wire brush on plated
connector surfaces.
5.
Mechanical Connectors: Secure connections according to manufacturer's
recommended torque settings.
6.
Compression Connectors: Secure connections using manufacturer's
recommended tools and dies.
M.
Insulate splices and taps that are made with uninsulated connectors using methods
suitable for the application, with insulation and mechanical strength at least equivalent to
unspliced conductors.
N.
Insulate ends of spare conductors using vinyl insulating electrical tape.
O.
Install firestopping to preserve fire resistance rating of partitions and other elements,
using materials and methods specified in Section 07 84 00.
P.
Unless specifically indicated to be excluded, provide final connections to all equipment
and devices, including those furnished by others, as required for a complete operating
system.
END OF SECTION


===== PAGE 37 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 26
Grounding and Bonding for
Electrical Systems
Page 1 of 2 
SECTION 26 05 26
GROUNDING AND BONDING FOR ELECTRICAL SYSTEMS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Grounding and bonding requirements.
B.
Conductors for grounding and bonding.
C.
Connectors for grounding and bonding.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 19 - Low-Voltage Electrical Power Conductors and Cables: Additional
requirements for conductors for grounding and bonding, including conductor color
coding.
B.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
1.3
REFERENCE STANDARDS
A.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
B.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
C.
UL 467 - Grounding and Bonding Equipment; Current Edition, Including All Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements for submittals procedures.
B.
Product Data: Provide manufacturer's standard catalog pages and data sheets for
grounding and bonding system components.
PART 2 - PRODUCTS
2.1
GROUNDING AND BONDING REQUIREMENTS
A.
Existing Work: Where existing grounding and bonding system components are indicated
to be reused, they may be reused only where they are free from corrosion, integrity and
continuity are verified, and where acceptable to the authority having jurisdiction.
B.
Do not use products for applications other than as permitted by NFPA 70 and product
listing.
C.
Unless specifically indicated to be excluded, provide all required components,
conductors, connectors, conduit, boxes, fittings, supports, accessories, etc. as necessary
for a complete grounding and bonding system.
D.
Where conductor size is not indicated, size to comply with NFPA 70 but not less than
applicable minimum size requirements specified.
2.2
GROUNDING AND BONDING COMPONENTS
A.
General Requirements:
1.
Provide products listed, classified, and labeled as suitable for the purpose
intended.
2.
Provide products listed and labeled as complying with UL 467 where applicable.
B.
Conductors for Grounding and Bonding, in Addition to Requirements of Section 26 05
26:


===== PAGE 38 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 26
Grounding and Bonding for
Electrical Systems
Page 2 of 2 
1.
Use insulated copper conductors unless otherwise indicated.
C.
Connectors for Grounding and Bonding:
1.
Description: Connectors appropriate for the application and suitable for the
conductors and items to be connected; listed and labeled as complying with UL
467.
2.
Unless otherwise indicated, use exothermic welded connections for underground,
concealed and other inaccessible connections.
3.
Unless otherwise indicated, use mechanical connectors, compression connectors,
or exothermic welded connections for accessible connections.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that work likely to damage grounding and bonding system components has been
completed.
B.
Verify that field measurements are as indicated.
C.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Make grounding and bonding connections using specified connectors.
1.
Remove appropriate amount of conductor insulation for making connections
without cutting, nicking or damaging conductors. Do not remove conductor
strands to facilitate insertion into connector.
2.
Remove nonconductive paint, enamel, or similar coating at threads, contact
points, and contact surfaces.
3.
Exothermic Welds: Make connections using molds and weld material suitable
for the items to be connected in accordance with manufacturer's
recommendations.
4.
Mechanical Connectors: Secure connections according to manufacturer's
recommended torque settings.
5.
Compression Connectors: Secure connections using manufacturer's
recommended tools and dies.
D.
Identify grounding and bonding system components in accordance with Section 26 05 53.
END OF SECTION


===== PAGE 39 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 29
Hangers and Supports for Electrical
Systems
Page 1 of 3 
SECTION 26 05 29
HANGERS AND SUPPORTS FOR ELECTRICAL SYSTEMS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Support and attachment requirements and components for equipment, conduit, cable,
boxes, and other electrical work.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 33.13 - Conduit for Electrical Systems: Additional support and attachment
requirements for conduits.
B.
Section 26 05 33.16 - Boxes for Electrical Systems: Additional support and attachment
requirements for boxes.
C.
Section 26 51 00 - Interior Lighting: Additional support and attachment requirements for
interior luminaires.
D.
Section 26 56 00 - Exterior Lighting: Additional support and attachment requirements
for exterior luminaires.
1.3
REFERENCE STANDARDS
A.
ASTM A123/A123M - Standard Specification for Zinc (Hot-Dip Galvanized) Coatings
on Iron and Steel Products; 2017.
B.
ASTM A153/A153M - Standard Specification for Zinc Coating (Hot-Dip) on Iron and
Steel Hardware; 2016a.
C.
ASTM B633 - Standard Specification for Electrodeposited Coatings of Zinc on Iron and
Steel; 2019.
D.
MFMA-4 - Metal Framing Standards Publication; 2004.
E.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
F.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
1.5
QUALITY ASSURANCE
A.
Comply with NFPA 70.
B.
Comply with applicable building code.
PART 2 - PRODUCTS
2.1
SUPPORT AND ATTACHMENT COMPONENTS
A.
General Requirements:
1.
Comply with the following. Where requirements differ, comply with most
stringent.
a.
NFPA 70.
b.
Requirements of authorities having jurisdiction.
2.
Provide all required hangers, supports, anchors, fasteners, fittings, accessories,
and hardware as necessary for the complete installation of electrical work.


===== PAGE 40 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 29
Hangers and Supports for Electrical
Systems
Page 2 of 3 
3.
Provide products listed, classified, and labeled as suitable for the purpose
intended, where applicable.
4.
Where support and attachment component types and sizes are not indicated,
select in accordance with manufacturer's application criteria as required for the
load to be supported with a minimum safety factor of _____. Include
consideration for vibration, equipment operation, and shock loads where
applicable.
5.
Do not use products for applications other than as permitted by NFPA 70 and
product listing.
6.
Steel Components: Use corrosion resistant materials suitable for the environment
where installed.
a.
Zinc-Plated Steel: Electroplated in accordance with ASTM B633.
b.
Galvanized Steel: Hot-dip galvanized after fabrication in accordance
with ASTM A123/A123M or ASTM A153/A153M.
B.
Conduit and Cable Supports: Straps, clamps, etc. suitable for the conduit or cable to be
supported.
1.
Conduit Straps: One-hole or two-hole type; steel or malleable iron.
2.
Conduit Clamps: Bolted type unless otherwise indicated.
C.
Outlet Box Supports: Hangers, brackets, etc. suitable for the boxes to be supported.
1.
Manufacturers:
D.
Metal Channel (Strut) Framing Systems: Factory-fabricated continuous-slot metal
channel (strut) and associated fittings, accessories, and hardware required for field-
assembly of supports.
1.
Comply with MFMA-4.
E.
Hanger Rods: Threaded zinc-plated steel unless otherwise indicated.
F.
Anchors and Fasteners:
1.
Unless otherwise indicated and where not otherwise restricted, use the anchor
and fastener types indicated for the specified applications.
2.
Post-Installed Concrete and Masonry Anchors: Evaluated and recognized by
ICC Evaluation Service, LLC (ICC-ES) for compliance with applicable building
code.
3.
Manufacturers - Mechanical Anchors:
a.
Hilti, Inc: www.us.hilti.com.
b.
ITW Red Head, a division of Illinois Tool Works, Inc:
 www.itwredhead.com.
c.
Powers Fasteners, Inc: www.powers.com.
d.
Simpson Strong-Tie Company Inc: www.strongtie.com.
e.
Substitutions: See Section 01 60 00 - Product Requirements.
4.
Manufacturers - Powder-Actuated Fastening Systems:


===== PAGE 41 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 29
Hangers and Supports for Electrical
Systems
Page 3 of 3 
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that mounting surfaces are ready to receive support and attachment components.
C.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Install anchors and fasteners in accordance with ICC Evaluation Services, LLC (ICC-ES)
evaluation report conditions of use where applicable.
D.
Provide independent support from building structure. Do not provide support from
piping, ductwork, or other systems.
E.
Unless specifically indicated or approved by Architect, do not provide support from
suspended ceiling support system or ceiling grid.
F.
Unless specifically indicated or approved by Architect, do not provide support from roof
deck.
G.
Do not penetrate or otherwise notch or cut structural members without approval of
Structural Engineer.
H.
Equipment Support and Attachment:
1.
Use metal fabricated supports or supports assembled from metal channel (strut)
to support equipment as required.
2.
Use metal channel (strut) secured to studs to support equipment surface-mounted
on hollow stud walls when wall strength is not sufficient to resist pull-out.
3.
Use metal channel (strut) to support surface-mounted equipment in wet or damp
locations to provide space between equipment and mounting surface.
4.
Securely fasten floor-mounted equipment. Do not install equipment such that it
relies on its own weight for support.
I.
Conduit Support and Attachment: Also comply with Section 26 05 33.13.
J.
Box Support and Attachment: Also comply with Section 26 05 33.16.
K.
Exterior Luminaire Support and Attachment: Also comply with Section 26 56 00.
L.
Secure fasteners according to manufacturer's recommended torque settings.
M.
Remove temporary supports.
END OF SECTION


===== PAGE 42 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.13
Conduit for Electrical Systems
Page 1 of 4 
SECTION 26 05 33.13
CONDUIT FOR ELECTRICAL SYSTEMS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Galvanized steel rigid metal conduit (RMC).
B.
Intermediate metal conduit (IMC).
C.
Electrical metallic tubing (EMT).
D.
Conduit fittings.
1.2
RELATED REQUIREMENTS
A.
Section 07 84 00 - Firestopping.
B.
Section 26 05 19 - Low-Voltage Electrical Power Conductors and Cables: Metal clad
cable (Type MC), armored cable (Type AC), and manufactured wiring systems, including
uses permitted.
C.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
D.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
1.3
REFERENCE STANDARDS
A.
ANSI C80.1 - American National Standard for Electrical Rigid Steel Conduit (ERSC);
2020.
B.
ANSI C80.3 - American National Standard for Electrical Metallic Tubing -- Steel (EMT-
S); 2020.
C.
ANSI C80.6 - American National Standard for Electrical Intermediate Metal Conduit;
2018.
D.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
E.
NECA 101 - Standard for Installing Steel Conduits (Rigid, IMC, EMT); 2020.
F.
NEMA FB 1 - Fittings, Cast Metal Boxes, and Conduit Bodies for Conduit, Electrical
Metallic Tubing, and Cable; 2014.
G.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
H.
UL 6 - Electrical Rigid Metal Conduit-Steel; Current Edition, Including All Revisions.
I.
UL 514B - Conduit, Tubing, and Cable Fittings; Current Edition, Including All
Revisions.
J.
UL 797 - Electrical Metallic Tubing-Steel; Current Edition, Including All Revisions.
K.
UL 1242 - Electrical Intermediate Metal Conduit-Steel; Current Edition, Including All
Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements for submittals procedures.
PART 2 - PRODUCTS
2.1
CONDUIT APPLICATIONS
A.
Do not use conduit and associated fittings for applications other than as permitted by
NFPA 70 and product listing.
B.
Unless otherwise indicated and where not otherwise restricted, use the conduit types
indicated for the specified applications. Where more than one listed application applies,


===== PAGE 43 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.13
Conduit for Electrical Systems
Page 2 of 4 
comply with the most restrictive requirements. Where conduit type for a particular
application is not specified, use galvanized steel rigid metal conduit.
2.2
CONDUIT REQUIREMENTS
A.
Existing Work: Where existing conduits are indicated to be reused, they may be reused
only where they comply with specified requirements, are free from corrosion, and
integrity is verified by pulling a mandrel through them.
B.
Provide all conduit, fittings, supports, and accessories required for a complete raceway
system.
C.
Provide products listed, classified, and labeled as suitable for the purpose intended.
D.
Minimum Conduit Size, Unless Otherwise Indicated:
1.
Branch Circuits: 1/2 inch (16 mm) trade size.
E.
Where conduit size is not indicated, size to comply with NFPA 70 but not less than
applicable minimum size requirements specified.
2.3
GALVANIZED STEEL RIGID METAL CONDUIT (RMC)
A.
Description: NFPA 70, Type RMC galvanized steel rigid metal conduit complying with
ANSI C80.1 and listed and labeled as complying with UL 6.
B.
Fittings:
1.
Non-Hazardous Locations: Use fittings complying with NEMA FB 1 and listed
and labeled as complying with UL 514B.
2.
Material: Use steel or malleable iron.
3.
Connectors and Couplings: Use threaded type fittings only. Threadless set screw
and compression (gland) type fittings are not permitted.
2.4
INTERMEDIATE METAL CONDUIT (IMC)
A.
Description: NFPA 70, Type IMC galvanized steel intermediate metal conduit
complying with ANSI C80.6 and listed and labeled as complying with UL 1242.
B.
Fittings:
1.
Non-Hazardous Locations: Use fittings complying with NEMA FB 1 and listed
and labeled as complying with UL 514B.
2.
Material: Use steel or malleable iron.
3.
Connectors and Couplings: Use threaded type fittings only. Threadless set screw
and compression (gland) type fittings are not permitted.
2.5
ELECTRICAL METALLIC TUBING (EMT)
A.
Manufacturers:
1.
Allied Tube & Conduit: www.alliedeg.com.
2.
Republic Conduit: www.republic-conduit.com/#sle.
3.
Wheatland Tube Company: www.wheatland.com.
4.
Substitutions: See Section 01 60 00 - Product Requirements.
B.
Description: NFPA 70, Type EMT steel electrical metallic tubing complying with ANSI
C80.3 and listed and labeled as complying with UL 797.
C.
Fittings:
1.
Description: Fittings complying with NEMA FB 1 and listed and labeled as
complying with UL 514B.


===== PAGE 44 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.13
Conduit for Electrical Systems
Page 3 of 4 
2.
Material: Use steel or malleable iron.
3.
Connectors and Couplings: Use compression (gland) or set-screw type.
a.
Do not use indenter type connectors and couplings.
4.
Damp or Wet Locations (where permitted): Use fittings listed for use in wet
locations.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that mounting surfaces are ready to receive conduits.
C.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Install galvanized steel rigid metal conduit (RMC) in accordance with NECA 101.
D.
Install intermediate metal conduit (IMC) in accordance with NECA 101.
E.
Conduit Support:
1.
Secure and support conduits in accordance with NFPA 70 and Section 26 05 29
using suitable supports and methods approved by the authority having
jurisdiction.
2.
Provide independent support from building structure. Do not provide support
from piping, ductwork, or other systems.
3.
Installation Above Suspended Ceilings: Do not provide support from ceiling
support system. Do not provide support from ceiling grid or allow conduits to lay
on ceiling tiles.
F.
Connections and Terminations:
1.
Use approved zinc-rich paint or conduit joint compound on field-cut threads of
galvanized steel conduits prior to making connections.
2.
Where two threaded conduits must be joined and neither can be rotated, use
three-piece couplings or split couplings. Do not use running threads.
3.
Use suitable adapters where required to transition from one type of conduit to
another.
4.
Terminate threaded conduits in boxes and enclosures using threaded hubs or
double lock nuts for dry locations and raintight hubs for wet locations.
5.
Provide insulating bushings or insulated throats at all conduit terminations to
protect conductors.
6.
Secure joints and connections to provide maximum mechanical strength and
electrical continuity.
G.
Penetrations:
1.
Make penetrations perpendicular to surfaces unless otherwise indicated.
2.
Provide sleeves for penetrations as indicated or as required to facilitate
installation. Set sleeves flush with exposed surfaces unless otherwise indicated or
required.


===== PAGE 45 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.13
Conduit for Electrical Systems
Page 4 of 4 
3.
Conceal bends for conduit risers emerging above ground.
4.
Seal interior of conduits entering the building from underground at first
accessible point to prevent entry of moisture and gases.
5.
Where conduits penetrate waterproof membrane, seal as required to maintain
integrity of membrane.
6.
Make penetrations for roof-mounted equipment within associated equipment
openings and curbs where possible to minimize roofing system penetrations.
Where penetrations are necessary, seal as indicated or as required to preserve
integrity of roofing system and maintain roof warranty. Include proposed
locations of penetrations and methods for sealing with submittals.
7.
Install firestopping to preserve fire resistance rating of partitions and other
elements, using materials and methods specified in Section 07 84 00.
H.
Underground Installation:
I.
Conduit Movement Provisions: Where conduits are subject to movement, provide
expansion and expansion/deflection fittings to prevent damage to enclosed conductors or
connected equipment. This includes, but is not limited to:
1.
Where conduits cross structural joints intended for expansion, contraction, or
deflection.
2.
Where conduits are subject to earth movement by settlement or frost.
J.
Conduit Sealing:
1.
Use foam conduit sealant to prevent entry of moisture and gases. This includes,
but is not limited to:
a.
Where conduits enter building from outside.
b.
Where service conduits enter building from underground distribution
system.
c.
Where conduits enter building from underground.
d.
Where conduits may transport moisture to contact live parts.
2.
Where conduits cross barriers between areas of potential substantial temperature
differential, use foam conduit sealant at accessible point near penetration to
prevent condensation. This includes, but is not limited to:
a.
Where conduits pass from outdoors into conditioned interior spaces.
b.
Where conduits pass from unconditioned interior spaces into conditioned
interior spaces.
K.
Condensation Prevention: Where conduits cross barriers between areas of potential
substantial temperature differential, provide sealing fitting or approved sealing compound
at an accessible point near the penetration to prevent condensation. This includes, but is
not limited to:
1.
Where conduits pass from outdoors into conditioned interior spaces.
2.
Where conduits pass from unconditioned interior spaces into conditioned interior
spaces.
L.
Provide grounding and bonding in accordance with Section 26 05 26.
END OF SECTION


===== PAGE 46 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.16
Boxes for Electrical Systems
Page 1 of 4 
SECTION 26 05 33.16
BOXES FOR ELECTRICAL SYSTEMS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Outlet and device boxes up to 100 cubic inches (1,650 cu cm), including those used as
junction and pull boxes.
B.
Cabinets and enclosures, including junction and pull boxes larger than 100 cubic inches
(1,650 cu cm).
1.2
RELATED REQUIREMENTS
A.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
B.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
C.
Section 26 05 33.13 - Conduit for Electrical Systems:
1.
Conduit bodies and other fittings.
2.
Additional requirements for locating boxes to limit conduit length and/or number
of bends between pulling points.
D.
Section 26 27 26 - Wiring Devices:
1.
Wall plates.
1.3
REFERENCE STANDARDS
A.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
B.
NECA 130 - Standard for Installing and Maintaining Wiring Devices; 2016.
C.
NEMA EN 10250 - Enclosures for Electrical Equipment (1000 Volts Maximum); 2024.
D.
NEMA FB 1 - Fittings, Cast Metal Boxes, and Conduit Bodies for Conduit, Electrical
Metallic Tubing, and Cable; 2014.
E.
NEMA OS 1 - Sheet-Steel Outlet Boxes, Device Boxes, Covers, and Box Supports; 2013
(Reaffirmed 2020).
F.
NEMA OS 2 - Nonmetallic Outlet Boxes, Device Boxes, Covers and Box Supports; 2013
(Reaffirmed 2020).
G.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
H.
UL 50 - Enclosures for Electrical Equipment, Non-Environmental Considerations;
Current Edition, Including All Revisions.
I.
UL 50E - Enclosures for Electrical Equipment, Environmental Considerations; Current
Edition, Including All Revisions.
J.
UL 508A - Industrial Control Panels; Current Edition, Including All Revisions.
K.
UL 514A - Metallic Outlet Boxes; Current Edition, Including All Revisions.
L.
UL 514C - Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers; Current Edition,
Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
A.
Coordination:
1.
Coordinate arrangement of electrical equipment with the dimensions and
clearance requirements of the actual equipment to be installed.


===== PAGE 47 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.16
Boxes for Electrical Systems
Page 2 of 4 
2.
Coordinate minimum sizes of pull boxes with the actual installed arrangement of
connected conduits, calculated according to NFPA 70.
3.
Notify Architect of any conflicts with or deviations from Contract Documents.
Obtain direction before proceeding with work.
1.5
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
PART 2 - PRODUCTS
2.1
BOXES
A.
General Requirements:
1.
Do not use boxes and associated accessories for applications other than as
permitted by NFPA 70 and product listing.
2.
Provide all boxes, fittings, supports, and accessories required for a complete
raceway system and to accommodate devices and equipment to be installed.
3.
Provide products listed, classified, and labeled as suitable for the purpose
intended.
4.
Where box size is not indicated, size to comply with NFPA 70 but not less than
applicable minimum size requirements specified.
5.
Provide grounding terminals within boxes where equipment grounding
conductors terminate.
B.
Outlet and Device Boxes Up to 100 cubic inches (1,650 cu cm), Including Those Used as
Junction and Pull Boxes:
1.
Use sheet-steel boxes for dry locations unless otherwise indicated or required.
2.
Do not use "through-wall" boxes designed for access from both sides of wall.
3.
Sheet-Steel Boxes: Comply with NEMA OS 1, and list and label as complying
with UL 514A.
4.
Nonmetallic Boxes: Comply with NEMA OS 2, and list and label as complying
with UL 514C.
5.
Boxes for Supporting Luminaires and Ceiling Fans: Listed as suitable for the
type and weight of load to be supported; furnished with fixture stud to
accommodate mounting of luminaire where required.
6.
Boxes for Ganged Devices: Use multigang boxes of single-piece construction.
Do not use field-connected gangable boxes unless specifically indicated or
permitted.
7.
Wall Plates: Comply with Section 26 27 26.
C.
Cabinets and Enclosures, Including Junction and Pull Boxes Larger Than 100 cubic
inches (1,650 cu cm):
1.
Comply with NEMA EN 10250, and list and label as complying with UL 50 and
UL 50E, or UL 508A.
2.
NEMA EN 10250 Environment Type, Unless Otherwise Indicated:
3.
Junction and Pull Boxes Larger Than 100 cubic inches (1,650 cu cm):


===== PAGE 48 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.16
Boxes for Electrical Systems
Page 3 of 4 
a.
Provide hinged-cover enclosures unless otherwise indicated.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that mounting surfaces are ready to receive boxes.
B.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Install boxes in accordance with NECA 1 (general workmanship) and, where applicable,
NECA 130, including mounting heights specified in those standards where mounting
heights are not indicated.
C.
Arrange equipment to provide minimum clearances in accordance with manufacturer's
instructions and NFPA 70.
D.
Box Locations:
1.
Locate junction and pull boxes as indicated, as required to facilitate installation
of conductors, and to limit conduit length and/or number of bends between
pulling points in accordance with Section 26 05 33.13.
E.
Box Supports:
1.
Secure and support boxes in accordance with NFPA 70 and Section 26 05 29
using suitable supports and methods approved by the authority having
jurisdiction.
2.
Provide independent support from building structure except for cast metal boxes
(other than boxes used for fixture support) supported by threaded conduit
connections in accordance with NFPA 70. Do not provide support from piping,
ductwork, or other systems.
3.
Installation Above Suspended Ceilings: Do not provide support from ceiling grid
or ceiling support system.
F.
Install boxes plumb and level.
G.
Flush-Mounted Boxes:
1.
Install boxes in noncombustible materials such as concrete, tile, gypsum, plaster,
etc. so that front edge of box or associated raised cover is not set back from
finished surface more than 1/4 inch (6 mm) or does not project beyond finished
surface.
2.
Install boxes in combustible materials such as wood so that front edge of box or
associated raised cover is flush with finished surface.
3.
Repair rough openings around boxes in noncombustible materials such as
concrete, tile, gypsum, plaster, etc. so that there are no gaps or open spaces
greater than 1/8 inch (3 mm) at the edge of the box.
H.
Install boxes as required to preserve insulation integrity.
I.
Install permanent barrier between ganged wiring devices when voltage between adjacent
devices exceeds 300 V.
J.
Install firestopping to preserve fire resistance rating of partitions and other elements,
using materials and methods specified in Section 07 84 00.


===== PAGE 49 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 33.16
Boxes for Electrical Systems
Page 4 of 4 
K.
Close unused box openings.
L.
Install blank wall plates on junction boxes and on outlet boxes with no devices or
equipment installed or designated for future use.
M.
Provide grounding and bonding in accordance with Section 26 05 26.
END OF SECTION


===== PAGE 50 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 53
Identification for Electrical Systems
Page 1 of 3 
SECTION 26 05 53
IDENTIFICATION FOR ELECTRICAL SYSTEMS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Electrical identification requirements.
B.
Identification nameplates and labels.
C.
Warning signs and labels.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 19 - Low-Voltage Electrical Power Conductors and Cables: Color coding
for power conductors and cables 600 V and less; vinyl color coding electrical tape.
1.3
REFERENCE STANDARDS
A.
ANSI Z535.2 - American National Standard for Environmental and Facility Safety Signs;
2023.
B.
ANSI Z535.4 - American National Standard for Product Safety Signs and Labels; 2023.
C.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
D.
UL 969 - Marking and Labeling Systems; Current Edition, Including All Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements for submittals procedures.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
PART 2 - PRODUCTS
2.1
IDENTIFICATION REQUIREMENTS
A.
Identification for Equipment:
1.
Use identification nameplate to identify each piece of electrical distribution and
control equipment and associated sections, compartments, and components.
a.
Enclosed switches, circuit breakers, and motor controllers:
1)
Identify power source and circuit number. Include location when
not within sight of equipment.
2.
Available Fault Current Documentation: Use identification label to identify the
available fault current and date calculations were performed at locations
requiring documentation by NFPA 70 including but not limited to the following.
a.
Service equipment.
b.
Industrial control panels.
3.
Arc Flash Hazard Warning Labels: Comply with Section 26 05 73.
B.
Identification for Conductors and Cables:
1.
Color Coding for Power Conductors 600 V and Less: Comply with Section 26
05 19.
2.
Use identification nameplate or identification label to identify color code for
ungrounded and grounded power conductors inside door or enclosure at each
piece of feeder or branch-circuit distribution equipment when premises has
feeders or branch circuits served by more than one nominal voltage system.


===== PAGE 51 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 53
Identification for Electrical Systems
Page 2 of 3 
C.
Identification for Raceways:
D.
Identification for Boxes:
1.
Use voltage markers or color coded boxes to identify systems other than normal
power system.
a.
Color-Coded Boxes: Field-painted in accordance with Section 09 91 23
and 09 91 13 per the same color code used for raceways.
2.2
IDENTIFICATION NAMEPLATES AND LABELS
A.
Identification Nameplates:
1.
Materials:
a.
Indoor Clean, Dry Locations: Use plastic nameplates.
b.
Outdoor Locations: Use plastic, stainless steel, or aluminum nameplates
suitable for exterior use.
2.
Plastic Nameplates: Two-layer or three-layer laminated acrylic or electrically
non-conductive phenolic with beveled edges; minimum thickness of 1/16 inch
(1.6 mm); engraved text.
a.
Exception: Provide minimum thickness of 1/8 inch (3 mm) when any
dimension is greater than 4 inches (100 mm).
3.
Stainless Steel Nameplates: Minimum thickness of 1/32 inch (0.8 mm);
engraved or laser-etched text.
4.
Aluminum Nameplates: Anodized; minimum thickness of 1/32 inch (0.8 mm);
engraved or laser-etched text.
5.
Mounting Holes for Mechanical Fasteners: Two, centered on sides for sizes up
to 1 inch (25 mm) high; Four, located at corners for larger sizes.
B.
Identification Labels:
1.
Materials: Use self-adhesive laminated plastic labels; UV, chemical, water, heat,
and abrasion resistant.
a.
Use only for indoor locations.
2.
Text: Use factory pre-printed or machine-printed text. Do not use handwritten
text unless otherwise indicated.
C.
Format for Equipment Identification:
1.
Minimum Size: 1 inch (25 mm) by 2.5 inches (64 mm).
2.
Text: All capitalized unless otherwise indicated.
3.
Minimum Text Height:
a.
Equipment Designation: 1/2 inch (13 mm).
4.
Color:
a.
Normal Power System: White text on black background.
2.3
VOLTAGE MARKERS
A.
Markers for Boxes and Equipment Enclosures: Use factory pre-printed self-adhesive
vinyl or self-adhesive vinyl cloth type markers.
B.
Minimum Size:
1.
Markers for Pull Boxes: 1 1/8 by 4 1/2 inches (29 by 110 mm).
2.
Markers for Junction Boxes: 1/2 by 2 1/4 inches (13 by 57 mm).


===== PAGE 52 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 53
Identification for Electrical Systems
Page 3 of 3 
C.
Legend:
1.
Markers for System Identification:
a.
Other Systems: Type of service.
D.
Color: Black text on orange background unless otherwise indicated.
2.4
WARNING SIGNS AND LABELS
A.
Comply with ANSI Z535.2 or ANSI Z535.4 as applicable.
B.
Warning Signs:
1.
Materials:
2.
Minimum Size: 7 by 10 inches (178 by 254 mm) unless otherwise indicated.
C.
Warning Labels:
1.
Materials: Use factory pre-printed or machine-printed self-adhesive polyester or
self-adhesive vinyl labels; UV, chemical, water, heat, and abrasion resistant;
produced using materials recognized to UL 969.
2.
Machine-Printed Labels: Use thermal transfer process printing machines and
accessories recommended by label manufacturer.
3.
Minimum Size: 2 by 4 inches (51 mm by 102 mm) unless otherwise indicated.
PART 3 - EXECUTION
3.1
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Install identification products to be plainly visible for examination, adjustment, servicing,
and maintenance. Unless otherwise indicated, locate products as follows:
1.
Surface-Mounted Equipment: Enclosure front.
2.
Flush-Mounted Equipment: Inside of equipment door.
3.
Free-Standing Equipment: Enclosure front; also enclosure rear for equipment
with rear access.
4.
Branch Devices: Adjacent to device.
5.
Interior Components: Legible from the point of access.
6.
Conduits: Legible from the floor.
7.
Boxes: Outside face of cover.
8.
Conductors and Cables: Legible from the point of access.
C.
Install identification products centered, level, and parallel with lines of item being
identified.
D.
Secure nameplates to exterior surfaces of enclosures using stainless steel screws and to
interior surfaces using self-adhesive backing or epoxy cement.
E.
Install self-adhesive labels and markers to achieve maximum adhesion, with no bubbles
or wrinkles and edges properly sealed.
END OF SECTION


===== PAGE 53 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 83
Wiring Connections
Page 1 of 2 
SECTION 26 05 83
WIRING CONNECTIONS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Electrical connections to equipment.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 19 - Low-Voltage Electrical Power Conductors and Cables.
B.
Section 26 05 33.13 - Conduit for Electrical Systems.
C.
Section 26 05 33.16 - Boxes for Electrical Systems.
D.
Section 26 27 26 - Wiring Devices.
E.
Section 26 28 16.16 - Enclosed Switches.
1.3
REFERENCE STANDARDS
A.
NEMA WD 1 - General Color Requirements for Wiring Devices; 1999 (Reaffirmed
2020).
B.
NEMA WD 6 - Wiring Devices - Dimensional Specifications; 2021.
C.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
B.
Products: Listed, classified, and labeled as suitable for the purpose intended.
PART 2 - PRODUCTS
2.1
MATERIALS
A.
Cords and Caps: NEMA WD 6; match receptacle configuration at outlet provided for
equipment.
1.
Colors: Comply with NEMA WD 1.
2.
Cord Construction: NFPA 70, Type SO, multiconductor flexible cord with
identified equipment grounding conductor, suitable for use in damp locations.
3.
Size: Suitable for connected load of equipment, length of cord, and rating of
branch circuit overcurrent protection.
B.
Disconnect Switches: As specified in Section 26 28 16.16 and in individual equipment
sections.
C.
Wiring Devices: As specified in Section 26 27 26.
2.2
EQUIPMENT CONNECTIONS
PART 3 EXECUTION
3.1
EXAMINATION
A.
Verify that equipment is ready for electrical connection, wiring, and energization.
3.2
ELECTRICAL CONNECTIONS
A.
Make electrical connections in accordance with equipment manufacturer's instructions.
B.
Make conduit connections to equipment using flexible conduit. Use liquidtight flexible
conduit with watertight connectors in damp or wet locations.


===== PAGE 54 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 05 83
Wiring Connections
Page 2 of 2 
C.
Connect heat producing equipment using wire and cable with insulation suitable for
temperatures encountered.
D.
Provide receptacle outlet to accommodate connection with attachment plug.
E.
Provide cord and cap where field-supplied attachment plug is required.
F.
Install suitable strain-relief clamps and fittings for cord connections at outlet boxes and
equipment connection boxes.
G.
Install disconnect switches, controllers, control stations, and control devices to complete
equipment wiring requirements.
H.
Install terminal block jumpers to complete equipment wiring requirements.
I.
Install interconnecting conduit and wiring between devices and equipment to complete
equipment wiring requirements.
END OF SECTION


===== PAGE 55 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 08 00
Electrical Testing and Commisioning
Requirements
Page 1 of 5 
SECTION 26 08 00
ELECTRICAL TESTING AND COMMISIONING REQUIREMENTS
PART 1 - GENERAL
1.1
SECTION INCLUDES
Testing and commissioning are called for throughout the individual specifications and
drawings. item not included in this specification does not relieve this trade from
providing all testing and commissioning necessary to ensure that systems and equipment
operate as required and that they interface with other systems and equipment as required.
A.
Testing and Commissioning of electrical systems and equipment including:
1.
Testing and adjustment.
2.
Demonstrations and Training.
3.
Instructions of all procedures for Owner’s personnel.
4.
Updating as-built data.
5.
Co-ordination of Operation and Maintenance material.
B.
Commission all systems and equipment listed below per the requirements of Section 01
91 13 - General Commissioning (Cx) Requirements.
1.
Medium Voltage Feeders and Primary Service Feeders.
2.
Feeders and Branch Circuits
3.
Grounding and Bonding for Electrical Systems
4.
Lighting Control Devices
5.
Central Dimming Controls
6.
Medium Voltage Transformers
7.
Medium Voltage Circuit Breaker Switchgear
8.
Dry-Type, Low-Voltage Transformers
9.
600V Switchgear/Switchboards
10.
Distribution and Branch Circuit Panelboards
11.
Motor Control Centers
12.
Enclosed Bus Assemblies
13.
Electricity Metering
14.
Emergency Power Inverters and Distribution Systems
C.
Coordinate the work of Contractor’s Independent Electrical Testing Agency.
D.
Coordinate the checkout of the Fire Alarm System and the approval of the regulatory
authorities with the commissioning process.
E.
Arc-fault coordination study and marking.
1.2
RELATED SECTION
A.
Section 01 77 00 - Contract Closeout Procedures.
B.
Section 01 78 23 - Operation and Maintenance Data
C.
Section 01 91 13 - General Commissioning (Cx) Requirements.
D.
Section 01 91 14 - Commissioning Authority Requirements


===== PAGE 56 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 08 00
Electrical Testing and Commisioning
Requirements
Page 2 of 5 
1.3
COORDINATION
A.
Access shall be afforded at all times to the Engineer and owner's inspector to enable him
to inspect the Electrical Equipment.
B.
Upon completion of the Electrical Equipment installation or part of the installation, the
carry out and be responsible for testing and commissioning, in stages if required, to
ensure that it is in proper working order and capable of performing all of its functions in
accordance with the Specification and to the satisfaction of the Engineer. Any Electrical
Equipment damaged in commissioning shall be replaced and retested by the Contractor at
his own expense to the satisfaction of the Engineer.
C.
All testing shall be carried out according to the requirements of the relevant standards and
regulations as may be stated or implied in the Specification or otherwise agreed by the
Engineer in writing.
D.
Submit for Engineer's approval, no later than 6 weeks prior to the commencement of
testing and commissioning, a schedule of all Electrical Equipment tests and
commissioning procedures to be Specification together with proposed program for such
testing and commissioning.
E.
Tests shall not commence before the schedule of tests has been approved and such other
tests as may be required by the Engineer shall be included within the schedule of tests.
1.4
REFERENCE STANDARDS
A.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
B.
UL (DIR) - Online Certifications Directory; Current Edition.
C.
American Society for Testing and Materials (ASTM)
D.
American Society for Testing and Materials (ASTM)
E.
Electronics Industry Association/Telecommunications Industry Association (EIA/TIA)
F.
Illuminating Engineering Society (IES)
G.
Institute of Electrical and Electronics Engineers (IEEE)
H.
International Electrical Testing Association (NETA)
I.
National Electrical Manufacturers Associates (NEMA)
J.
National Fire Protection Association (NFPA)
1.5
SUBMITTALS
A.
Evaluation Service Reports: Show compliance with specified requirements.
B.
The electrical sub-contractor shall be responsible for ensuring all activities are properly
documented in this manual and coordinated through the General Contractor.
C.
As-built drawings and data books must be available two weeks prior to commissioning
for review and use by the consultant and Commissioning Team prior to the start of the
commissioning activities.
1.6
QUALITY ASSURANCE
A.
Manufacturer Qualifications: Company specializing in manufacturing products specified
in this section, with at least three years of documented experience.


===== PAGE 57 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 08 00
Electrical Testing and Commisioning
Requirements
Page 3 of 5 
B.
Installer Qualifications: Company specializing in performing work of the type specified
and with at least three years of documented experience.
C.
Provide qualified trades persons, certified testing agencies, factory trained and approved
by the Commissioning Team Leader.
D.
Testing Agency Qualifications: Independent firm specializing in performing testing and
inspections of the type specified in this section.
E.
Copies of Documents at Project Site: Maintain at the project site a copy of each
referenced document that prescribes execution requirements.
1.7
COMMISSIONING
A.
The purpose of the commissioning process is to fully test all building systems including
architectural, mechanical and electrical components and operating procedures by
challenging these systems to realistic operation conditions.
B.
The Commissioning activities shall be coordinated by the General Contractor.
C.
Commissioning activities for the electrical systems must have available up to date as-
built drawing information and accurate Operations and Maintenance Manuals. These
documents shall be a major part of this activity.
D.
Contractor shall be responsible to update all documentation with information and any
changes duly noted during the Commissioning exercise.
E.
Contractor shall arrange for all outside suppliers, equipment manufacturers, test agencies
and others as identified in the commissioning sections of this specification. The cost
associated with this requirement shall be included as part of the tender price
PART 2 - TESTING
2.1
FIELD CONDITIONS
A.
Provide test instruments required for all activities as defined in the commissioning
documents.
B.
Verify all systems are in compliance with the requirements of the commissioning
documents prior to the pre-commissioning check out operation.
C.
Confirm all scheduled activities have identified personnel available.
D.
Where systems or equipment do not operate as required, make the necessary corrections
or modifications, re-test and re-commission.
2.2
SYSTEM DESCRIPTION
A.
Perform all start up operations, control adjustment, trouble shooting, servicing and
maintenance of each item of equipment as defined in the commissioning documentation.
B.
Owner will provide list of personnel to receive instructions and will co-ordinate their
attendance at agreed upon times.
C.
Prepare and insert additional data in the operations and maintenance manuals and update
as-built drawings when need for additional data becomes apparent during the
commissioning exercise.
D.
Where instruction is specified in the commissioning manual, instruct personnel in all
phases of operation and maintenance using operation and maintenance manuals as the
basis of instruction.


===== PAGE 58 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 08 00
Electrical Testing and Commisioning
Requirements
Page 4 of 5 
E.
Conduct presentation on Owner’s premises. Owner will provide space.
2.3
FINAL REPORT
A.
This trade shall assemble all testing data and commissioning reports and submit them to
the Owner.
B.
Each form shall bear signature of recorder, and that of supervisor of reporting organizer.
2.4
SCHEDULE OF ACTIVITIES
A.
Commissioning activities shall be conducted based on pre-established schedule with all
members of the commissioning team, refer to Section 01 91 13 - General Commissioning
(Cx) Requirements.
B.
In addition, there will be two meetings held through the contract duration to introduce the
parties of the commissioning team, establish the schedules and deadlines for the various
activities and review the Commissioning Manual.
C.
Adhering to the established schedule is very important as the co-ordination and
scheduling of the participants will be difficult to alter once this is established. Close co-
ordination of this schedule is important.
D.
In the event project cannot be commissioned in the allotted time slot, the contractor shall
pay for all costs associated with assembling the Commissioning Team at a later date. If
the contractor has not performed his duties to reach commissioning stage as outlined
earlier, he will incur all expenses of other trades and the Commissioning Team due to his
non-compliance.
PART 3 - EXECUTION
3.1
SYSTEM STARTUP
A.
Provide manufacturer's field representative to perform systems startup.
B.
Prepare and start equipment and systems in accordance with manufacturers' instructions
and recommendations.
C.
Adjust for proper operation within manufacturer's published tolerances.
3.2
CLEANING
A.
See Section 01 74 19 - Construction Waste Management and Disposal, for additional
requirements.
3.3
COMMISSIONING
A.
See Section 01 91 13 - General Commissioning Requirements, for commissioning
requirements.
B.
Test electrical grounding for compliance with requirements of authorities having
jurisdiction.
C.
Perform Functional Tests:
3.4
ARC-FLASH STUDY -
A.
THE CONTRACTOR SHALL PROVIDE AN ARC-FLASH STUDY FOR ALL NEW
ELECTRICAL DISTRIBUTION EQUIPMENT ADDED IN THIS PROJECT
INCLUDING SWITCHBOARDS, SWITCHGEAR, PANELBOARDS, AND
CONTROL PANELS.


===== PAGE 59 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 08 00
Electrical Testing and Commisioning
Requirements
Page 5 of 5 
1.
Provide field or factory marked/labeled to warn qualified person of potential
electrical arc flash hazards on all new electrical equipment requiring protection.
2.
Markings/labels shall meet the requirements in NEC 110.21 (B).
3.
Markings/labels shall be located so as to be clearly visible to qualified persons
before examination, adjustment, servicing, or maintenance of the equipment.
4.
Refer to section 26 05 73 for additional study requirements.
B.
For service equipment 1200 amps of more all the requirements of 2017 NEC 110.06(B)
shall be provided including
1.
A permanent label shall be be field or factory applied to service equipment rated 1200
amps or more. The label shall meet the requirements of 110.21(B) and contain the
following information:
a.
Nominal system voltage.
b.
Available fault current at the service overcurrent protective devices.
c.
The clearing time of service overcurrent protective devices based on the
available fault current at the service equipment.
d.
The date the label was applied.
3.5
CLOSEOUT ACTIVITIES
A.
See Section 01 78 00 - Closeout Submittals, for closeout submittals.
B.
See Section 01 79 00 - Demonstration and Training, for additional requirements.
C.
Demonstrate proper operation of equipment to Owner's designated representative.
D.
Demonstration: Demonstrate operation of system to Owner's personnel.
1.
Use operation and maintenance data as reference during demonstration.
2.
Conduct walking tour of project.
3.
Briefly describe function, operation, and maintenance of each component.
E.
Training: Train Owner's personnel on operation and maintenance of system.
1.
Use operation and maintenance manual as training reference, supplemented with
additional training materials as required.
2.
Provide minimum of two hours of training.
3.
Instructor: Manufacturer's training personnel.
4.
Location: At project site.
END OF SECTION


===== PAGE 60 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 1 of 7 
SECTION 26 09 23
LIGHTING CONTROL DEVICES
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Occupancy sensors.
B.
Time switches.
C.
In-wall time switches.
D.
Outdoor photo controls.
E.
Daylighting controls.
F.
Lighting contactors.
G.
Accessories.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
B.
Section 26 05 29 - Hangers and Supports for Electrical Systems
C.
Section 26 05 33.16 - Boxes for Electrical Systems.
D.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
E.
Section 26 27 26 - Wiring Devices: Devices for manual control of lighting, including
wall switches, wall dimmers, and fan speed controllers.
1.
Includes finish requirements for wall controls specified in this section.
F.
Section 26 51 00 - Interior Lighting.
G.
Section 26 56 00 - Exterior Lighting.
1.3
REFERENCE STANDARDS
A.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
B.
NECA 130 - Standard for Installing and Maintaining Wiring Devices; 2016.
C.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
D.
UL 1472 - Solid-State Dimming Controls; Current Edition, Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
1.5
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
B.
Product Data: Include ratings, configurations, standard wiring diagrams, dimensions,
colors, service condition requirements, and installed features.
C.
Shop Drawings:
1.
Occupancy Sensors: Provide lighting plan indicating location, model number,
and orientation of each occupancy sensor and associated system component.
2.
Daylighting Controls: Provide lighting plan indicating location, model number,
and orientation of each photo sensor and associated system component.
D.
Field Quality Control Reports.
E.
Project Record Documents: Record actual installed locations and settings for lighting
control devices.


===== PAGE 61 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 2 of 7 
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
1.7
WARRANTY
A.
See Section 01 78 00 - Closeout Submittals, for additional warranty requirements.
B.
Provide five year manufacturer warranty for all occupancy sensors.
C.
Provide five year manufacturer warranty for all daylighting controls.
PART 2 - PRODUCTS
2.1
LIGHTING CONTROL DEVICES - GENERAL REQUIREMENTS
A.
Provide products listed, classified, and labeled as suitable for the purpose intended.
B.
Unless specifically indicated to be excluded, provide all required conduit, wiring,
connectors, hardware, components, accessories, etc. as required for a complete operating
system.
2.2
OCCUPANCY SENSORS
A.
Manufacturers:
1.
Acuity Brands, Inc: www.acuitybrands.com/#sle.
2.
Hubbell Incorporated: www.hubbell.com/#sle.
3.
Legrand North America, Inc: www.legrand.us/#sle.
4.
Lutron Electronics Company, Inc: www.lutron.com/sle.
5.
RAB Lighting, Inc: www.rablighting.com/#sle.
6.
Sensor Switch Inc: www.sensorswitch.com.
7.
WattStopper: www.wattstopper.com.
8.
Source Limitations: Furnish products produced by single manufacturer and
obtained from single supplier.
B.
All Occupancy Sensors:
1.
Description: Factory-assembled commercial specification grade devices for
indoor use capable of sensing both major motion, such as walking, and minor
motion, such as small desktop level movements, according to published coverage
areas, for automatic control of load indicated.
2.
Sensor Technology:
a.
Passive Infrared (PIR) Occupancy Sensors: Designed to detect
occupancy by sensing movement of thermal energy between zones.
b.
Ultrasonic Occupancy Sensors: Designed to detect occupancy by
sensing frequency shifts in emitted and reflected inaudible sound waves.
c.
Passive Infrared/Ultrasonic Dual Technology Occupancy Sensors:
 Designed to detect occupancy using a combination of both passive
infrared and ultrasonic technologies.
d.
Passive Infrared/Acoustic Dual Technology Occupancy Sensors:
 Designed to detect occupancy using a combination of both passive
infrared and audible sound sensing technologies.
3.
Provide LED to visually indicate motion detection with separate color LEDs for
each sensor type in dual technology units.


===== PAGE 62 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 3 of 7 
4.
Operation: Unless otherwise indicated, occupancy sensor to turn load on when
occupant presence is detected and to turn load off when no occupant presence is
detected during an adjustable turn-off delay time interval.
a.
Set initial time to turn-off lighting at 15 minutes of no occupancy
detection.
5.
Dual Technology Occupancy Sensors: Field configurable turn-on and hold-on
activation with settings for activation by either or both sensing technologies.
6.
Turn-Off Delay: Field adjustable, with time delay settings up to 30 minutes.
7.
Compatibility (Non-Dimming Sensors): Suitable for controlling incandescent
lighting, low-voltage lighting with electronic and magnetic transformers,
fluorescent lighting with electronic and magnetic ballasts, and fractional motor
loads, with no minimum load requirements.
C.
Wall Switch Occupancy Sensors:
1.
All Wall Switch Occupancy Sensors:
a.
Description: Occupancy sensors designed for installation in standard
wall box at standard wall switch mounting height with a field of view of
180 degrees, integrated manual control capability, and no leakage current
to load in off mode.
b.
Manual-Off Override Control: When used to turn off load while in
automatic-on mode, unit to revert back to automatic mode after no
occupant presence is detected during the delayed-off time interval.
2.
Passive Infrared/Ultrasonic Dual Technology Wall Switch Occupancy Sensors:
 Capable of detecting motion within an area of 900 square feet (83.6 sq m).
D.
Wall Dimmer Occupancy Sensors:
1.
General Requirements:
a.
Description: Occupancy sensors designed for installation in standard
wall box at standard wall switch mounting height with a field of view of
180 degrees, integrated dimming control capability , and no leakage
current to load in off mode.
b.
Dimmer: Solid-state with continuous full-range even control following
square law dimming curve, integral radio frequency interference
filtering, power failure preset memory, air gap switch accessible without
removing wall plate, and listed as complying with UL 1472; type and
rating suitable for load controlled.
c.
Provide field adjustable dimming preset for occupied state.
d.
Finish: Match finishes specified for wiring devices in Section 26 27 26,
unless otherwise indicated.
E.
Ceiling Mounted Occupancy Sensors:
1.
General Requirements:
a.
Description: Low profile occupancy sensors designed for ceiling
installation.


===== PAGE 63 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 4 of 7 
b.
Unless otherwise indicated or required to control load indicated on
drawings, provide low voltage units, for use with separate compatible
accessory power packs and room controller.
c.
Occupancy sensor to be field selectable as either manual-on/automatic-
off or automatic on/off. Initially set to automatice on/off.
d.
Finish: White unless otherwise indicated.
2.3
TIME SWITCHES
A.
Manufacturers:
1.
Intermatic, Inc: www.intermatic.com.
2.
Tork, a division of NSI Industries LLC: www.tork.com.
3.
Substitutions: See Section 01 60 00 - Product Requirements.
2.4
IN-WALL TIME SWITCHES
A.
Manufacturers:
1.
Intermatic, Inc: www.intermatic.com.
2.
Tork, a division of NSI Industries LLC: www.tork.com.
3.
Substitutions: See Section 01 60 00 - Product Requirements.
2.5
OUTDOOR PHOTO CONTROLS
A.
Manufacturers:
1.
Intermatic, Inc: www.intermatic.com.
2.
Tork, a division of NSI Industries LLC: www.tork.com.
3.
Substitutions: See Section 01 60 00 - Product Requirements.
2.6
DAYLIGHTING CONTROLS
A.
Manufacturers:
1.
Hubbell Control Solutions: www.hubbell.com/hubbellcontrolsolutions/en/.
2.
Lutron Electronics Company, Inc: www.lutron.com/sle.
3.
Sensor Switch Inc: www.sensorswitch.com.
4.
WattStopper: www.wattstopper.com.
B.
System Description: Control system consisting of photo sensors and compatible control
modules and power packs, contactors, or relays as required for automatic control of load
indicated according to available natural light; capable of integrating with occupancy
sensors and manual override controls.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that outlet boxes are installed in proper locations and at proper mounting heights
and are properly sized to accommodate devices and conductors in accordance with NFPA
70.
C.
Verify that openings for outlet boxes are neatly cut and will be completely covered by
devices or wall plates.
D.
Verify that final surface finishes are complete, including painting.
E.
Verify that branch circuit wiring installation is completed, tested, and ready for
connection to lighting control devices.


===== PAGE 64 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 5 of 7 
F.
Verify that the service voltage and ratings of lighting control devices are appropriate for
the service voltage and load requirements at the location to be installed.
G.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install lighting control devices in accordance with NECA 1 (general workmanship) and,
where applicable, NECA 130, including mounting heights specified in those standards
unless otherwise indicated.
B.
Coordinate locations of outlet boxes provided under Section 26 05 33.16 as required for
installation of lighting control devices provided under this section.
C.
Install lighting control devices in accordance with manufacturer's instructions.
D.
Unless otherwise indicated, connect lighting control device grounding terminal or
conductor to branch circuit equipment grounding conductor and to outlet box with
bonding jumper.
E.
Install lighting control devices plumb and level, and held securely in place.
F.
Where required and not furnished with lighting control device, provide wall plate in
accordance with Section 26 27 26.
G.
Provide required supports in accordance with Section 26 05 29.
H.
Where applicable, install lighting control devices and associated wall plates to fit
completely flush to mounting surface with no gaps and rough opening completely
covered without strain on wall plate. Repair or reinstall improperly installed outlet boxes
or improperly sized rough openings. Do not use oversized wall plates in lieu of meeting
this requirement.
I.
Occupancy Sensor Locations:
1.
Location Adjustments: Within the design intent, reasonably minor adjustments
to locations may be made in order to optimize coverage and avoid conflicts or
problems affecting coverage.
2.
Locate ultrasonic and dual technology passive infrared/ultrasonic occupancy
sensors a minimum of 4 feet (1.2 m) from air supply ducts or other sources of
heavy air flow and as per manufacturer's recommendations, in order to minimize
false triggers.
J.
Outdoor Photo Control Locations:
1.
Where possible, locate outdoor photo controls with photo sensor facing north. If
north facing photo sensor is not possible, install with photo sensor facing east,
west, or down.
2.
Locate outdoor photo controls so that photo sensors do not face artificial light
sources, including light sources controlled by the photo control itself.
K.
Install outdoor photo controls so that connections are weatherproof. Do not install photo
controls with conduit stem facing up in order to prevent infiltration of water into the
photo control.
3.3
FIELD QUALITY CONTROL
A.
See Section 01 40 00 - Quality Requirements, for additional requirements.
B.
Inspect each lighting control device for damage and defects.


===== PAGE 65 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 6 of 7 
C.
Test occupancy sensors to verify proper operation, including time delays and ambient
light thresholds where applicable. Verify optimal coverage for entire room or area.
Record test results in written report to be included with submittals.
D.
Test time switches to verify proper operation.
E.
Test outdoor photo controls to verify proper operation, including time delays where
applicable.
F.
Test daylighting controls to verify proper operation, including light level measurements
and time delays where applicable. Record test results in written report to be included with
submittals.
G.
Correct wiring deficiencies and replace damaged or defective lighting control devices.
3.4
ADJUSTING
A.
Adjust devices and wall plates to be flush and level.
B.
Adjust occupancy sensor settings to minimize undesired activations while optimizing
energy savings, and to achieve desired function as indicated or as directed by Architect.
C.
Where indicated or as directed by Architect, install factory masking material or adjust
integral blinders on passive infrared (PIR) and dual technology occupancy sensor lenses
to block undesired motion detection.
D.
Adjust time switch settings to achieve desired operation schedule as indicated or as
directed by Architect. Record settings in written report to be included with submittals.
E.
Adjust daylighting controls under optimum lighting conditions after all room finishes,
furniture, and window treatments have been installed to achieve desired operation as
indicated or as directed by Architect. Record settings in written report to be included with
submittals. Readjust controls calibrated prior to installation of final room finishes,
furniture, and window treatments that do not function properly as determined by
Architect.
3.5
CLEANING
A.
Clean exposed surfaces to remove dirt, paint, or other foreign material and restore to
match original factory finish.
3.6
COMMISSIONING
A.
See Section 01 91 13 - General Commissioning Requirements for commissioning
requirements.
3.7
CLOSEOUT ACTIVITIES
A.
See Section 01 78 00 - Closeout Submittals, for closeout submittals.
B.
Demonstration: Demonstrate proper operation of lighting control devices to Architect,
and correct deficiencies or make adjustments as directed.
C.
Training: Train Owner's personnel on operation, adjustment, programming, and
maintenance of lighting control devices.
1.
Use operation and maintenance manual as training reference, supplemented with
additional training materials as required.
2.
Provide minimum of two hours of training.
3.
Instructor: Qualified contractor familiar with the project and with sufficient
knowledge of installed lighting control devices.


===== PAGE 66 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 09 23
Lighting Control Devices
Page 7 of 7 
4.
Location: At project site.
END OF SECTION


===== PAGE 67 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 22 00
Low-Voltage Transformers
Page 1 of 5 
SECTION 26 22 00
LOW-VOLTAGE TRANSFORMERS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
General purpose transformers.
B.
K-factor transformers rated for nonlinear loads.
C.
Small power centers.
1.2
RELATED REQUIREMENTS
A.
Section 03 30 00 - Cast-in-Place Concrete: Concrete equipment pads.
B.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
C.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
D.
Section 26 05 33.13 - Conduit for Electrical Systems: Flexible conduit connections.
E.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
1.3
REFERENCE STANDARDS
A.
10 CFR 431, Subpart K - Energy Efficiency Program for Certain Commercial and
Industrial Equipment - Distribution Transformers; Current Edition.
B.
IEEE C57.94 - IEEE Recommended Practice for Installation, Application, Operation, and
Maintenance of Dry-Type Distribution and Power Transformers; 2015.
C.
IEEE C57.96 - IEEE Standard Guide for Loading Dry-Type Distribution and Power
Transformers; 2013.
D.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
E.
NECA 409 - Standard for Installing and Maintaining Dry-Type Transformers; 2015.
F.
NEMA EN 10250 - Enclosures for Electrical Equipment (1000 Volts Maximum); 2024.
G.
NEMA ST 20 - Dry Type Transformers for General Applications; 2021.
H.
NETA ATS - Standard For Acceptance Testing Specifications For Electrical Power
Equipment And Systems; 2021.
I.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
J.
UL 506 - Standard for Specialty Transformers; Current Edition, Including All Revisions.
K.
UL 1561 - Standard for Dry-Type General Purpose and Power Transformers; Current
Edition, Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
A.
Coordination:
1.
Coordinate the work with other trades to avoid placement of ductwork, piping,
equipment, or other potential obstructions within the dedicated equipment spaces
and working clearances required by NFPA 70.
2.
Coordinate arrangement of electrical equipment with the dimensions and
clearance requirements of the actual equipment to be installed.
3.
Coordinate the work with placement of supports, anchors, etc. required for
mounting.


===== PAGE 68 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 22 00
Low-Voltage Transformers
Page 2 of 5 
4.
Verify with manufacturer that conductor terminations are suitable for use with
the conductors to be installed.
5.
Notify Architect of any conflicts with or deviations from Contract Documents.
Obtain direction before proceeding with work.
1.5
SUBMITTALS
A.
See Section 01 33 00 Submittals for submittal procedures.
B.
Product Data: Include voltage, kVA, impedance, tap configurations, insulation system
class and rated temperature rise, efficiency, sound level, enclosure ratings, outline and
support point dimensions, weight, required clearances, service condition requirements,
and installed features.
1.
Vibration Isolators: Include attachment method and rated load and deflection.
C.
Source Quality Control Test Reports: Include reports for tests designated in NEMA ST
20 as design and routine tests.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
1.7
DELIVERY, STORAGE, AND HANDLING
A.
Store in a clean, dry space. Maintain factory wrapping or provide an additional heavy
canvas or heavy plastic cover to protect units from dirt, water, construction debris, and
traffic.
B.
Handle in accordance with manufacturer's written instructions. Lift only with lugs
provided for the purpose. Handle carefully to avoid damage to transformer internal
components, enclosure, and finish.
1.8
WARRANTY
A.
See Section 01 78 00 - Closeout Submittals, for additional warranty requirements.
PART 2 - PRODUCTS
2.1
MANUFACTURERS
A.
Eaton Corporation: www.eaton.com.
B.
General Electric Company: www.geindustrial.com/#sle.
C.
Schneider Electric; Square D Products: www.schneider-electric.us/#sle.
D.
Siemens Industry, Inc: www.usa.siemens.com.
E.
Powersmiths International
F.
Substitutions: See Section 01 60 00 - Product Requirements.
2.2
TRANSFORMERS - GENERAL REQUIREMENTS
A.
Description: Factory-assembled, dry type transformers for 60 Hz operation designed and
manufactured in accordance with NEMA ST 20 and listed, classified, and labeled as
suitable for the purpose intended.
B.
Unless noted otherwise, transformer ratings indicated are for continuous loading
according to IEEE C57.96 under the following service conditions:
1.
Altitude: Less than 3,300 feet (1,000 m).
2.
Ambient Temperature:
a.
Greater than 10 kVA: Not exceeding ​122 degrees F (50 degrees C)​.
b.
Less than 10 kVA: Not exceeding ​122 degrees F (50 degrees C)​.


===== PAGE 69 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 22 00
Low-Voltage Transformers
Page 3 of 5 
C.
Core: High grade, non-aging silicon steel with high magnetic permeability and low
hysteresis and eddy current losses. Keep magnetic flux densities substantially below
saturation point, even at 10 percent primary overvoltage. Tightly clamp core laminations
to prevent plate movement and maintain consistent pressure throughout core length.
D.
Impregnate core and coil assembly with non-hydroscopic thermo-setting varnish to
effectively seal out moisture and other contaminants.
E.
Basic Impulse Level: 10 kV.
F.
Ground core and coil assembly to enclosure by means of a visible flexible copper
grounding strap.
G.
Isolate core and coil from enclosure using vibration-absorbing mounts.
H.
Nameplate: Include transformer connection data, ratings, wiring diagrams, and overload
capacity based on rated winding temperature rise.
2.3
GENERAL PURPOSE TRANSFORMERS
A.
Description: Self-cooled, two winding transformers listed and labeled as complying with
UL 506 or UL 1561; ratings as indicated on the drawings.
B.
Primary Voltage: ​480 volts, single phase​.
C.
Secondary Voltage: ​120/240 volts, 1 phase​.
D.
Insulation System and Allowable Average Winding Temperature Rise:
1.
Less than 15 kVA: Class 180 degrees C insulation system with 115 degrees C
average winding temperature rise.
2.
15 kVA and Larger: Class 220 degrees C insulation system with 150 degrees C
average winding temperature rise.
E.
Coil Conductors: Continuous aluminum windings with terminations brazed or welded.
F.
Winding Taps:
1.
Less than 3 kVA: None.
2.
3 kVA through 15 kVA: Two 5 percent full capacity primary taps below rated
voltage.
3.
15 kVA through 300 kVA: Two 2.5 percent full capacity primary taps above and
four 2.5 percent full capacity primary taps below rated voltage.
G.
Energy Efficiency: Comply with 10 CFR 431, Subpart K.
H.
Sound Levels: Standard sound levels complying with NEMA ST 20
I.
Mounting Provisions:
1.
Less than 15 kVA: Suitable for wall mounting.
2.
15 kVA through 75 kVA: Suitable for wall, floor, or trapeze mounting.
3.
Larger than 75 kVA: Suitable for floor mounting.
J.
Transformer Enclosure: Comply with NEMA ST 20.
1.
Environment Type per NEMA EN 10250: Unless otherwise indicated, as
specified for the following installation locations:
a.
Indoor clean, dry locations: Type 2.
b.
Outdoor locations: Type 3R.
2.
Construction: Steel.
a.
Less than 15 kVA: Totally enclosed, non-ventilated.


===== PAGE 70 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 22 00
Low-Voltage Transformers
Page 4 of 5 
b.
15 kVA and Larger: Ventilated.
3.
Finish: Manufacturer's standard grey, suitable for outdoor installations.
4.
Provide lifting eyes or brackets.
2.4
SMALL POWER CENTERS
A.
Description: Factory assembled unit with integral primary circuit breaker, transformer,
and distribution section with secondary main and branch circuit breakers; ratings and
panel arrangements as indicated on the drawings.
B.
Primary Voltage: ​480 volts, single phase​.
C.
Secondary Voltage: ​120/240 volts, single phase​.
D.
Insulation System and Allowable Average Winding Temperature Rise:
1.
Less than 15 kVA: Class 180 degrees C insulation system with 115 degrees C
average winding temperature rise.
2.
15 kVA and Larger: Class 220 degrees C insulation system with 150 degrees C
average winding temperature rise.
E.
Coil Conductors: Continuous windings.
F.
Winding Taps: Two 5 percent full capacity primary taps below rated voltage.
G.
Energy Efficiency: Comply with 10 CFR 431, Subpart K.
H.
Sound Levels: Standard sound levels complying with NEMA ST 20.
I.
Mounting Provisions: Suitable for wall mounting.
J.
Unit Enclosure:
1.
Environment Type per NEMA EN 10250: Type 3R.
2.
Construction: Steel.
3.
Finish: Manufacturer's standard grey, suitable for outdoor installations.
4.
Provide lifting eyes or brackets.
5.
Provide lockable hinged door for compartment housing circuit breakers.
K.
Secondary Distribution Panel:
1.
Bus: Copper.
2.
Branch Circuit Breakers: Bolt-on.
2.5
SOURCE QUALITY CONTROL
A.
Factory test transformers according to NEMA ST 20.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that suitable support frames and anchors are installed where required and that
mounting surfaces are ready to receive transformers.
C.
Perform pre-installation tests and inspections on transformers per manufacturer's
instructions and as specified in NECA 409. Correct deficiencies prior to installation.
D.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Perform work in accordance with NECA 1 (general workmanship).
B.
Install products in accordance with manufacturer's instructions.
C.
Install transformers in accordance with NECA 409 and IEEE C57.94.


===== PAGE 71 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 22 00
Low-Voltage Transformers
Page 5 of 5 
D.
Use flexible conduit, under the provisions of Section 26 05 33.13, 2 feet (600 mm)
minimum length, for connections to transformer case. Make conduit connections to side
panel of enclosure.
E.
Arrange equipment to provide minimum clearances as specified on transformer
nameplate and in accordance with manufacturer's instructions and NFPA 70.
F.
Install transformers plumb and level.
G.
Transformer Support:
1.
Provide required support and attachment in accordance with Section 26 05 29,
where not furnished by transformer manufacturer.
2.
Use integral transformer flanges, accessory brackets furnished by manufacturer,
or field-fabricated supports to support wall-mounted transformers.
3.
Unless otherwise indicated, mount floor-mounted transformers on properly sized
3 inch (80 mm) high concrete pad constructed in accordance with Section 03 30
00.
4.
Use trapeze hangers assembled from threaded rods and metal channel (strut) to
support suspended transformers. Provide independent support from building
structure. Do not provide support from piping, ductwork, or other systems.
H.
Mount floor-mounted transformers on properly sized 3 inch (80 mm) high concrete pad
constructed in accordance with Section 03 30 00.
I.
Provide grounding and bonding in accordance with Section 26 05 26.
J.
Remove shipping braces and adjust bolts that attach the core and coil mounting bracket to
the enclosure according to manufacturer's recommendations in order to reduce audible
noise transmission.
K.
Where not factory-installed, install lugs sized as required for termination of conductors as
indicated.
3.3
FIELD QUALITY CONTROL
A.
See Section 01 40 00 - Quality Requirements, for additional requirements.
B.
Inspect and test in accordance with NETA ATS, except Section 4.
3.4
ADJUSTING
A.
Measure primary and secondary voltages and make appropriate tap adjustments.
B.
Adjust tightness of mechanical and electrical connections to manufacturer's
recommended torque settings.
3.5
CLEANING
A.
Clean dirt and debris from transformer components according to manufacturer's
instructions.
B.
Repair scratched or marred exterior surfaces to match original factory finish.
END OF SECTION


===== PAGE 72 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 24 16
Panelboards
Page 1 of 4 
SECTION 26 24 16
PANELBOARDS
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Power distribution panelboards.
B.
Overcurrent protective devices for panelboards.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
B.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
C.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
D.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
1.3
REFERENCE STANDARDS
A.
FS W-C-375 - Circuit Breakers, Molded Case; Branch Circuit and Service; 2013e, with
Amendments (2022).
B.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
C.
NECA 407 - Standard for Installing and Maintaining Panelboards; 2015.
D.
NEMA EN 10250 - Enclosures for Electrical Equipment (1000 Volts Maximum); 2024.
E.
NEMA PB 1 - Panelboards; 2011.
F.
NEMA PB 1.1 - General Instructions for Proper Installation, Operation and Maintenance
of Panelboards Rated 1000V or Less; 2023.
G.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
H.
UL 50 - Enclosures for Electrical Equipment, Non-Environmental Considerations;
Current Edition, Including All Revisions.
I.
UL 50E - Enclosures for Electrical Equipment, Environmental Considerations; Current
Edition, Including All Revisions.
J.
UL 67 - Panelboards; Current Edition, Including All Revisions.
K.
UL 489 - Molded-Case Circuit Breakers, Molded-Case Switches and Circuit Breaker
Enclosures; Current Edition, Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
A.
Coordination:
1.
Coordinate the work with other trades to avoid placement of ductwork, piping,
equipment, or other potential obstructions within the dedicated equipment spaces
and working clearances for electrical equipment required by NFPA 70.
2.
Coordinate arrangement of electrical equipment with the dimensions and
clearance requirements of the actual equipment to be installed.
3.
Verify with manufacturer that conductor terminations are suitable for use with
the conductors to be installed.
4.
Notify Architect of any conflicts with or deviations from Contract Documents.
Obtain direction before proceeding with work.


===== PAGE 73 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 24 16
Panelboards
Page 2 of 4 
1.5
SUBMITTALS
A.
Product Data: Provide manufacturer's standard catalog pages and data sheets for
panelboards, enclosures, overcurrent protective devices, and other installed components
and accessories.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
1.7
DELIVERY, STORAGE, AND HANDLING
A.
Receive, inspect, handle, and store panelboards in accordance with manufacturer's
instructions and NECA 407.
B.
Store in a clean, dry space. Maintain factory wrapping or provide an additional heavy
canvas or heavy plastic cover to protect units from dirt, water, construction debris, and
traffic.
C.
Handle carefully in accordance with manufacturer's written instructions to avoid damage
to panelboard internal components, enclosure, and finish.
PART 2 - PRODUCTS
2.1
MANUFACTURERS
A.
ABB: www.electrification.us.abb.com/#sle.
B.
Eaton Corporation: www.eaton.com.
C.
General Electric Company: www.geindustrial.com.
D.
Schneider Electric; Square D Products: www.schneider-electric.us.
E.
Siemens Industry, Inc: www.usa.siemens.com.
2.2
PANELBOARDS - GENERAL REQUIREMENTS
A.
Provide products listed, classified, and labeled as suitable for the purpose intended.
B.
Unless otherwise indicated, provide products suitable for continuous operation under the
following service conditions:
1.
Altitude: Less than 6,600 feet (2,000 m).
2.
Ambient Temperature:
a.
Panelboards Containing Circuit Breakers: Between ​23 degrees F (-5
degrees C)​ and ​122 degrees F (50 degrees C)​.
C.
Short Circuit Current Rating:
1.
Provide panelboards with listed short circuit current rating not less than the
available fault current at the installed location as indicated on the drawings.
D.
Mains: Configure for top or bottom incoming feed as indicated or as required for the
installation.
E.
Branch Overcurrent Protective Devices: Replaceable without disturbing adjacent
devices.
F.
Bussing: Sized in accordance with UL 67 temperature rise requirements.
1.
Provide fully rated neutral bus unless otherwise indicated, with a suitable lug for
each feeder or branch circuit requiring a neutral connection.
2.
Provide solidly bonded equipment ground bus in each panelboard, with a suitable
lug for each feeder and branch circuit equipment grounding conductor.
G.
Conductor Terminations: Suitable for use with the conductors to be installed.


===== PAGE 74 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 24 16
Panelboards
Page 3 of 4 
H.
Enclosures: Comply with NEMA EN 10250, and list and label as complying with UL 50
and UL 50E.
1.
Environment Type per NEMA EN 10250: Unless otherwise indicated, as
specified for the following installation locations:
a.
Indoor Clean, Dry Locations: Type 1.
2.
Boxes: Galvanized steel unless otherwise indicated.
3.
Fronts:
a.
Fronts for Surface-Mounted Enclosures: Same dimensions as boxes.
4.
Lockable Doors: All locks keyed alike unless otherwise indicated.
I.
Future Provisions: Prepare all unused spaces for future installation of devices including
bussing, connectors, mounting hardware and all other required provisions.
2.3
POWER DISTRIBUTION PANELBOARDS
A.
Description: Panelboards complying with NEMA PB 1, power and feeder distribution
type, circuit breaker type, and listed and labeled as complying with UL 67; ratings,
configurations and features as indicated on the drawings.
B.
Conductor Terminations:
1.
Main and Neutral Lug Material: Aluminum, suitable for terminating aluminum
or copper conductors.
2.
Main and Neutral Lug Type: Mechanical.
C.
Bussing:
1.
Phase and Neutral Bus Material: Aluminum.
2.
Ground Bus Material: Aluminum.
D.
Circuit Breakers:
1.
Provide bolt-on type or plug-in type secured with locking mechanical restraints.
E.
Enclosures:
1.
Provide surface-mounted enclosures unless otherwise indicated.
2.4
OVERCURRENT PROTECTIVE DEVICES
A.
Molded Case Circuit Breakers:
1.
Description: Quick-make, quick-break, over center toggle, trip-free, trip-
indicating circuit breakers listed and labeled as complying with UL 489, and
complying with FS W-C-375 where applicable; ratings, configurations, and
features as indicated on the drawings.
2.
Interrupting Capacity:
a.
Provide circuit breakers with interrupting capacity as required to provide
the short circuit current rating indicated, but not less than:
1)
10,000 rms symmetrical amperes at 208 VAC.
b.
Fully Rated Systems: Provide circuit breakers with interrupting capacity
not less than the short circuit current rating indicated.
3.
Conductor Terminations:
a.
Lug Material: Aluminum, suitable for terminating aluminum or copper
conductors.
4.
Multi-Pole Circuit Breakers: Furnish with common trip for all poles.


===== PAGE 75 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 24 16
Panelboards
Page 4 of 4 
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that mounting surfaces are ready to receive panelboards.
C.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Perform work in accordance with NECA 1 (general workmanship).
B.
Install products in accordance with manufacturer's instructions.
C.
Install panelboards in accordance with NECA 407 and NEMA PB 1.1.
D.
Arrange equipment to provide minimum clearances in accordance with manufacturer's
instructions and NFPA 70.
E.
Provide required support and attachment in accordance with Section 26 05 29.
F.
Install panelboards plumb.
G.
Mount panelboards such that the highest position of any operating handle for circuit
breakers or switches does not exceed 79 inches (2000 mm) above the floor or working
platform.
H.
Provide grounding and bonding in accordance with Section 26 05 26.
I.
Install all field-installed branch devices, components, and accessories.
J.
Provide filler plates to cover unused spaces in panelboards.
3.3
CLEANING
A.
Clean dirt and debris from panelboard enclosures and components according to
manufacturer's instructions.
B.
Repair scratched or marred exterior surfaces to match original factory finish.
END OF SECTION


===== PAGE 76 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 27 26
Wiring Devices
Page 1 of 4 
SECTION 26 27 26
WIRING DEVICES
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Wall switches.
B.
Receptacles.
C.
Wall plates.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 33.16 - Boxes for Electrical Systems.
B.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
C.
Section 26 09 23 - Lighting Control Devices: Devices for automatic control of lighting,
including occupancy sensors, in-wall time switches, and in-wall interval timers.
1.3
REFERENCE STANDARDS
A.
FS W-C-596 - Connector, Electrical, Power, General Specification for; 2014h (Validated
2022).
B.
FS W-S-896 - Switches, Toggle (Toggle and Lock), Flush Mounted (General
Specification); 2017g (Validated 2023).
C.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
D.
NECA 130 - Standard for Installing and Maintaining Wiring Devices; 2016.
E.
NEMA WD 1 - General Color Requirements for Wiring Devices; 1999 (Reaffirmed
2020).
F.
NEMA WD 6 - Wiring Devices - Dimensional Specifications; 2021.
G.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
H.
UL 20 - General-Use Snap Switches; Current Edition, Including All Revisions.
I.
UL 498 - Attachment Plugs and Receptacles; Current Edition, Including All Revisions.
J.
UL 514D - Cover Plates for Flush-Mounted Wiring Devices; Current Edition, Including
All Revisions.
K.
UL 943 - Ground-Fault Circuit-Interrupters; Current Edition, Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
A.
Coordination:
1.
Coordinate the placement of outlet boxes with millwork, furniture, equipment,
etc. installed under other sections or by others.
2.
Coordinate wiring device ratings and configurations with the electrical
requirements of actual equipment to be installed.
3.
Coordinate the placement of outlet boxes for wall switches with actual installed
door swings.
4.
Coordinate the installation and preparation of uneven surfaces, such as split face
block, to provide suitable surface for installation of wiring devices.
5.
Notify Architect of any conflicts or deviations from Contract Documents to
obtain direction prior to proceeding with work.


===== PAGE 77 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 27 26
Wiring Devices
Page 2 of 4 
1.5
SUBMITTALS
A.
Product Data: Provide manufacturer's catalog information showing dimensions, colors,
and configurations.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
B.
Products: Listed, classified, and labeled as suitable for the purpose intended.
PART 2 - PRODUCTS
2.1
WIRING DEVICE APPLICATIONS
A.
Provide wiring devices suitable for intended use and with ratings adequate for load
served.
B.
For single receptacles installed on an individual branch circuit, provide receptacle with
ampere rating not less than that of the branch circuit.
2.2
WALL SWITCHES
A.
Wall Switches - General Requirements: AC only, quiet operating, general-use snap
switches with silver alloy contacts, complying with NEMA WD 1 and NEMA WD 6, and
listed as complying with UL 20 and where applicable, FS W-S-896; types as indicated on
the drawings.
1.
Wiring Provisions: Terminal screws for side wiring and screw actuated binding
clamp for back wiring with separate ground terminal screw.
2.3
RECEPTACLES
A.
Receptacles - General Requirements: Self-grounding, complying with NEMA WD 1 and
NEMA WD 6, and listed as complying with UL 498, and where applicable, FS W-C-596;
types as indicated on the drawings.
1.
Wiring Provisions: Terminal screws for side wiring or screw actuated binding
clamp for back wiring with separate ground terminal screw.
2.
NEMA configurations specified are according to NEMA WD 6.
B.
Convenience Receptacles:
1.
Standard Convenience Receptacles: Industrial specification grade, 20A, 125V,
NEMA 5-20R; single or duplex as indicated on the drawings.
2.
Weather Resistant Convenience Receptacles: Industrial specification grade, 20A,
125V, NEMA 5-20R, listed and labeled as weather resistant type complying with
UL 498 Supplement SE suitable for installation in damp or wet locations; single
or duplex as indicated on the drawings.
C.
GFCI Receptacles:
1.
GFCI Receptacles - General Requirements: Self-testing, with feed-through
protection and light to indicate ground fault tripped condition and loss of
protection; listed as complying with UL 943, class A.
2.
Standard GFCI Receptacles: Industrial specification grade, duplex, 20A, 125V,
NEMA 5-20R, rectangular decorator style.
3.
Weather Resistant GFCI Receptacles: Industrial specification grade, duplex,
20A, 125V, NEMA 5-20R, rectangular decorator style, listed and labeled as


===== PAGE 78 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 27 26
Wiring Devices
Page 3 of 4 
weather resistant type complying with UL 498 Supplement SE suitable for
installation in damp or wet locations.
2.4
WALL PLATES
A.
Wall Plates: Comply with UL 514D.
1.
Configuration: One piece cover as required for quantity and types of
corresponding wiring devices.
2.
Size: Standard; __________.
3.
Screws: Metal with slotted heads finished to match wall plate finish.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that outlet boxes are installed in proper locations and at proper mounting heights
and are properly sized to accommodate devices and conductors in accordance with NFPA
70.
C.
Verify that wall openings are neatly cut and will be completely covered by wall plates.
D.
Verify that final surface finishes are complete, including painting.
E.
Verify that branch circuit wiring installation is completed, tested, and ready for
connection to wiring devices.
F.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
PREPARATION
A.
Provide extension rings to bring outlet boxes flush with finished surface.
B.
Clean dirt, debris, plaster, and other foreign materials from outlet boxes.
3.3
INSTALLATION
A.
Perform work in accordance with NECA 1 (general workmanship) and, where applicable,
NECA 130, including mounting heights specified in those standards unless otherwise
indicated.
B.
Coordinate locations of outlet boxes provided under Section 26 05 33.16 as required for
installation of wiring devices provided under this section.
C.
Install wiring devices in accordance with manufacturer's instructions.
D.
Install permanent barrier between ganged wiring devices when voltage between adjacent
devices exceeds 300 V.
E.
Where required, connect wiring devices using pigtails not less than 6 inches (150 mm)
long. Do not connect more than one conductor to wiring device terminals.
F.
Connect wiring devices by wrapping conductor clockwise 3/4 turn around screw terminal
and tightening to proper torque specified by the manufacturer. Where present, do not use
push-in pressure terminals that do not rely on screw-actuated binding.
G.
Unless otherwise indicated, connect wiring device grounding terminal to branch circuit
equipment grounding conductor and to outlet box with bonding jumper.
H.
Install wiring devices plumb and level with mounting yoke held rigidly in place.
I.
Install wall switches with OFF position down.
J.
Install vertically mounted receptacles with grounding pole on top and horizontally
mounted receptacles with grounding pole on left.


===== PAGE 79 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 27 26
Wiring Devices
Page 4 of 4 
K.
Install wall plates to fit completely flush to wall with no gaps and rough opening
completely covered without strain on wall plate. Repair or reinstall improperly installed
outlet boxes or improperly sized rough openings. Do not use oversized wall plates in lieu
of meeting this requirement.
L.
Install blank wall plates on junction boxes and on outlet boxes with no wiring devices
installed or designated for future use.
3.4
CLEANING
A.
Clean exposed surfaces to remove dirt, paint, or other foreign material and restore to
match original factory finish.
END OF SECTION


===== PAGE 80 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 28 13
Fuses
Page 1 of 2 
SECTION 26 28 13
FUSES
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Fuses.
B.
Spare fuse cabinet.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
B.
Section 26 28 16.16 - Enclosed Switches: Fusible switches.
C.
Section 26 29 13 - Enclosed Controllers: Fusible switches.
1.3
REFERENCE STANDARDS
A.
NEMA FU 1 - Low Voltage Cartridge Fuses; 2012.
B.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
C.
UL 248-1 - Low-Voltage Fuses - Part 1: General Requirements; Current Edition,
Including All Revisions.
D.
UL 248-4 - Low-Voltage Fuses - Part 4: Class CC Fuses; Current Edition, Including All
Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
PART 2 - PRODUCTS
2.1
MANUFACTURERS
A.
Bussmann, a division of Eaton Corporation: www.cooperindustries.com/#sle.
B.
Littelfuse, Inc: www.littelfuse.com/#sle.
C.
Mersen: ep-us.mersen.com/#sle.
2.2
FUSES
A.
Provide products listed, classified, and labeled as suitable for the purpose intended.
B.
Unless specifically indicated to be excluded, provide fuses for all fusible equipment as
required for a complete operating system.
C.
Provide fuses of the same type, rating, and manufacturer within the same switch.
D.
Comply with UL 248-1.
E.
Unless otherwise indicated, provide cartridge type fuses complying with NEMA FU 1,
Class and ratings as indicated.
F.
Voltage Rating: Suitable for circuit voltage.
G.
Class CC Fuses: Comply with UL 248-4.
1.
Class CC, Time-Delay Fuses:
2.
Class CC, Fast-Acting, Non-Time-Delay Fuses:
a.
Products:


===== PAGE 81 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 28 13
Fuses
Page 2 of 2 
2.3
SPARE FUSE CABINET
A.
Description: Wall-mounted sheet metal cabinet with shelves and hinged door with
cylinder lock, suitably sized to store spare fuses and fuse pullers specified.
B.
Finish: Manufacturer's standard, factory applied grey finish unless otherwise indicated.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that fuse ratings are consistent with circuit voltage and manufacturer's
recommendations and nameplate data for equipment.
B.
Verify that mounting surfaces are ready to receive spare fuse cabinet.
C.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Do not install fuses until circuits are ready to be energized.
B.
Install fuses with label oriented such that manufacturer, type, and size are easily read.
C.
Install spare fuse cabinet in convenient location in main electrical room unless otherwise
indicated.
D.
Identify spare fuse cabinet in accordance with Section 26 05 53.
END OF SECTION


===== PAGE 82 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 28 16.16
Enclosed Switches
Page 1 of 3 
SECTION 26 28 16.16
ENCLOSED SWITCHES
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Enclosed safety switches.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
B.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
C.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
D.
Section 26 28 13 - Fuses.
1.3
REFERENCE STANDARDS
A.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
B.
NEMA EN 10250 - Enclosures for Electrical Equipment (1000 Volts Maximum); 2024.
C.
NEMA BS 31047 - Heavy Duty Enclosed and Dead-Front Switches (600 Volts
Maximum); 2013 (Reaffirmed 2023).
D.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
E.
UL 50 - Enclosures for Electrical Equipment, Non-Environmental Considerations;
Current Edition, Including All Revisions.
F.
UL 50E - Enclosures for Electrical Equipment, Environmental Considerations; Current
Edition, Including All Revisions.
G.
UL 98 - Enclosed and Dead-Front Switches; Current Edition, Including All Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
PART 2 - PRODUCTS
2.1
MANUFACTURERS
A.
Eaton Corporation: www.eaton.com.
B.
General Electric Company: www.geindustrial.com.
C.
Schneider Electric; Square D Products: www.schneider-electric.us.
D.
Siemens Industry, Inc: www.usa.siemens.com.
E.
Substitutions: See Section 01 60 00 - Product Requirements.
2.2
ENCLOSED SAFETY SWITCHES
A.
Description: Quick-make, quick-break enclosed safety switches listed and labeled as
complying with UL 98; heavy duty; ratings, configurations, and features as indicated on
the drawings.
B.
Provide products listed, classified, and labeled as suitable for the purpose intended.
C.
Unless otherwise indicated, provide products suitable for continuous operation under the
following service conditions:
1.
Altitude: Less than 6,600 feet (2,000 m).


===== PAGE 83 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 28 16.16
Enclosed Switches
Page 2 of 3 
2.
Ambient Temperature: Between -22 degrees F (-30 degrees C) and 104 degrees F
(40 degrees C).
D.
Horsepower Rating: Suitable for connected load.
E.
Voltage Rating: Suitable for circuit voltage.
F.
Short Circuit Current Rating:
1.
Provide enclosed safety switches, when protected by the fuses or supply side
overcurrent protective devices to be installed, with listed short circuit current
rating not less than the available fault current at the installed location as indicated
on the drawings.
G.
Provide with switch blade contact position that is visible when the cover is open.
H.
Fuse Clips for Fusible Switches: As required to accept fuses indicated.
I.
Conductor Terminations: Suitable for use with the conductors to be installed.
J.
Provide solidly bonded equipment ground bus in each enclosed safety switch, with a
suitable lug for terminating each equipment grounding conductor.
K.
Enclosures: Comply with NEMA EN 10250, and list and label as complying with UL 50
and UL 50E.
1.
Environment Type per NEMA EN 10250: Unless otherwise indicated, as
specified for the following installation locations:
L.
Provide safety interlock to prevent opening the cover with the switch in the ON position
with capability of overriding interlock for testing purposes.
M.
Heavy Duty Switches:
1.
Comply with NEMA BS 31047.
2.
Conductor Terminations:
a.
Lug Material: Aluminum, suitable for terminating aluminum or copper
conductors.
3.
Provide externally operable handle with means for locking in the OFF position,
capable of accepting three padlocks.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that the ratings of the enclosed switches are consistent with the indicated
requirements.
C.
Verify that mounting surfaces are ready to receive enclosed safety switches.
D.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Install products in accordance with manufacturer's instructions.
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Arrange equipment to provide minimum clearances in accordance with manufacturer's
instructions and NFPA 70.
D.
Provide required support and attachment in accordance with Section 26 05 29.
E.
Install enclosed switches plumb.


===== PAGE 84 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 28 16.16
Enclosed Switches
Page 3 of 3 
F.
Except where indicated to be mounted adjacent to the equipment they supply, mount
enclosed switches such that the highest position of the operating handle does not exceed
79 inches (2000 mm) above the floor or working platform.
G.
Provide grounding and bonding in accordance with Section 26 05 26.
H.
Provide fuses complying with Section 26 28 13 for fusible switches as indicated or as
required by equipment manufacturer's recommendations.
3.3
CLEANING
A.
Clean dirt and debris from switch enclosures and components according to
manufacturer's instructions.
B.
Repair scratched or marred exterior surfaces to match original factory finish.
END OF SECTION


===== PAGE 85 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 29 13
Enclosed Controllers
Page 1 of 2 
SECTION 26 29 13
ENCLOSED CONTROLLERS
PART 2 PRODUCTS
1.1
ENCLOSED CONTROLLERS
A.
Provide enclosed controller assemblies consisting of all required components, control
power transformers, instrumentation and control wiring, accessories, etc. as necessary for
a complete operating system.
B.
Provide products listed, classified, and labeled as suitable for the purpose intended.
C.
Description: Enclosed controllers complying with NEMA ICS 2, and listed and labeled
as complying with UL 60947-1 and UL 60947-4-1; ratings, configurations and features as
indicated on the drawings.
D.
Service Conditions:
1.
Provide controllers and associated components suitable for operation under the
following service conditions without derating:
a.
Altitude:
1)
Class 1 Km Equipment (devices utilizing power semiconductors,
e.g. variable frequency controllers): Less than 3,300 feet (1,000
m).
2)
Class 2 Km Equipment (electromagnetic and manual devices):
 Less than 6,600 feet (2,000 m).
b.
Ambient Temperature: Between 32 degrees F (0 degrees C) and 104
degrees F (40 degrees C).
2.
Provide controllers and associated components suitable for operation at indicated
ratings under the service conditions at the installed location.
E.
Short Circuit Current Rating:
F.
Conductor Terminations: Suitable for use with the conductors to be installed.
G.
Enclosures:
1.
Comply with NEMA IA 10030.
2.
Environment Type per NEMA EN 10250: Unless otherwise indicated, as
specified for the following installation locations:
3.
Finish: Manufacturer's standard unless otherwise indicated.
H.
Instrument Transformers:
1.
Comply with IEEE C57.13.
2.
Select suitable ratio, burden, and accuracy as required for connected devices.
3.
Current Transformers: Connect secondaries to shorting terminal blocks.
4.
Potential Transformers: Include primary and secondary fuses with disconnecting
means.
1.2
OVERCURRENT PROTECTIVE DEVICES
A.
Overload Relays:
1.
Provide overload relays and, where applicable, associated current
elements/heaters, selected according to actual installed motor nameplate data, in
accordance with manufacturer's recommendations and NFPA 70; include


===== PAGE 86 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 29 13
Enclosed Controllers
Page 2 of 2 
consideration for motor service factor and ambient temperature correction, where
applicable.
2.
Inverse-Time Trip Class Rating: Class 20 unless otherwise indicated or required.
3.
Trip-free operation.
4.
Visible trip indication.
5.
Resettable.
a.
Employ manual reset unless otherwise indicated.
b.
Do not employ automatic reset with two-wire control.
END OF SECTION


===== PAGE 87 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 43 00
Surge Protective Devices
Page 1 of 3 
SECTION 26 43 00
SURGE PROTECTIVE DEVICES
PART 1 GENERAL
1.1
SECTION INCLUDES
A.
Surge protective devices for service entrance locations.
B.
Surge protective devices for distribution locations.
C.
Surge protective devices for branch panelboard locations.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 26 - Grounding and Bonding for Electrical Systems.
B.
Section 26 23 00 - Low-Voltage Switchgear.
C.
Section 26 24 13 - Switchboards.
D.
Section 26 24 16 - Panelboards.
1.3
ABBREVIATIONS AND ACRONYMS
A.
SPD: Surge Protective Device.
1.4
REFERENCE STANDARDS
A.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
B.
NEMA EN 10250 - Enclosures for Electrical Equipment (1000 Volts Maximum); 2024.
C.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
D.
UL 1449 - Standard for Surge Protective Devices; Current Edition, Including All
Revisions.
1.5
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
B.
Product Data: Include detailed component information, voltage, surge current ratings,
repetitive surge current capacity, voltage protection rating (VPR) for all protection
modes, maximum continuous operating voltage (MCOV), nominal discharge current (I-
n), short circuit current rating (SCCR), connection means including any required external
overcurrent protection, enclosure ratings, outline and support point dimensions, weight,
service condition requirements, and installed features.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
1.7
DELIVERY, STORAGE, AND PROTECTION
A.
Store in a clean, dry space in accordance with manufacturer's written instructions.
1.8
FIELD CONDITIONS
A.
Maintain field conditions within manufacturer's required service conditions during and
after installation.
1.9
WARRANTY
A.
See Section 01 78 00 - Closeout Submittals, for additional warranty requirements.
PART 2 PRODUCTS
2.1
MANUFACTURERS
A.
Basis of Design: ​Current Systems​.


===== PAGE 88 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 43 00
Surge Protective Devices
Page 2 of 3 
B.
Field-installed, Externally Mounted Surge Protective Devices - Other Acceptable
Manufacturers:
1.
ABB: www.electrification.us.abb.com/#sle.
2.
Intermatic, Inc: www.intermatic.com/#sle.
3.
Current Technology; a brand of Thomas & Betts Power Solutions​; ____​:
 www.tnbpowersolutions.com/#sle.
4.
Schneider Electric; Square D Brand Surgelogic Products; _______:
 www.surgelogic.com/#sle.
2.2
SURGE PROTECTIVE DEVICES - GENERAL REQUIREMENTS
A.
Description: Factory-assembled surge protective devices (SPDs) for 60 Hz service;
listed, classified, and labeled as suitable for the purpose intended; system voltage as
indicated on the drawings.
B.
Unless otherwise indicated, provide field-installed, externally-mounted or factory-
installed, internally-mouonted SPDs.
C.
List and label as complying with UL 1449, Type 1 when connected on line side of service
disconnect overcurrent device and Type 1 or 2 when connected on load side of service
disconnect overcurrent device.
D.
UL 1449 Voltage Protection Ratings (VPRs):
1.
Equivalent to basis of design.
E.
UL 1449 Maximum Continuous Operating Voltage (MCOV): Not less than 115% of
nominal system voltage.
F.
Enclosure Environment Type per NEMA EN 10250: Unless otherwise indicated, as
specified for the following installation locations:
2.3
SURGE PROTECTIVE DEVICES FOR BRANCH PANELBOARD LOCATIONS
A.
Surge Protective Device:
1.
Protection Circuits: ​Field-replaceable modular​.
2.
Surge Current Rating: Not less than 60 kA per mode/120 kA per phase.
3.
UL 1449 Nominal Discharge Current (I-n): 20 kA.
4.
UL 1449 Short Circuit Current Rating (SCCR): Not less than the available fault
current at the installed location as indicated on the drawings.
5.
Diagnostics:
a.
Protection Status Monitoring: Provide indicator lights to report the
protection status for each phase.
b.
Alarm Notification: Provide indicator light and audible alarm to report
alarm condition. Provide button to manually silence audible alarm.
B.
Basis of Design - Surge Protective Device: CUrrent Technology; CGP Series;
CGP0601202402GYHPI; www.cursys.com
1.
Voltage: As indicated on drawings.
PART 3 EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.


===== PAGE 89 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 43 00
Surge Protective Devices
Page 3 of 3 
B.
Verify that the service voltage and configuration marked on the SPD are consistent with
the service voltage and configuration at the location to be installed.
C.
Verify system grounding and bonding is in accordance with Section 26 05 26, including
bonding of neutral and ground for service entrance and separately derived systems where
applicable. Do not energize SPD until deficiencies have been corrected.
D.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
INSTALLATION
A.
Perform work in accordance with NECA 1 (general workmanship).
B.
Arrange equipment to provide minimum clearances in accordance with manufacturer's
instructions and NFPA 70.
C.
Do not energize SPD until bonding of neutral and ground for service entrance and
separately derived systems is complete in accordance with Section 26 05 26 where
applicable. Replace SPDs damaged by improper or missing neutral-ground bond.
3.3
FIELD QUALITY CONTROL
A.
See Section 01 40 00 - Quality Requirements, for additional requirements.
3.4
CLEANING
A.
Repair scratched or marred exterior surfaces to match original factory finish.
END OF SECTION


===== PAGE 90 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 51 00
Interior Lighting
Page 1 of 4 
SECTION 26 51 00
INTERIOR LIGHTING
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Interior luminaires.
B.
Emergency lighting units.
C.
Exit signs.
D.
Ballasts and drivers.
E.
Lamps.
1.2
RELATED REQUIREMENTS
A.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
B.
Section 26 05 33.16 - Boxes for Electrical Systems.
C.
Section 26 05 53 - Identification for Electrical Systems: Identification products and
requirements.
D.
Section 26 09 23 - Lighting Control Devices: Automatic controls for lighting including
occupancy sensors, outdoor motion sensors, time switches, outdoor photo controls, and
daylighting controls.
1.3
REFERENCE STANDARDS
A.
IES LM-80 - Approved Method: Measuring Maintenance of Light Output Characteristics
of Solid-State Light Sources; 2021.
B.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
C.
NECA/IESNA 500 - Standard for Installing Indoor Lighting Systems; 2006.
D.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
E.
NFPA 101 - Life Safety Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
F.
UL 924 - Emergency Lighting and Power Equipment; Current Edition, Including All
Revisions.
G.
UL 1598 - Luminaires; Current Edition, Including All Revisions.
1.4
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
B.
Product Data: Provide manufacturer's standard catalog pages and data sheets including
detailed information on luminaire construction, dimensions, ratings, finishes, mounting
requirements, listings, service conditions, photometric performance, installed accessories,
and ceiling compatibility; include model number nomenclature clearly marked with all
proposed features.
1.
LED Luminaires:
a.
Include estimated useful life, calculated based on IES LM-80 test data.
2.
Lamps: Include rated life, color temperature, color rendering index (CRI), and
initial and mean lumen output.
1.5
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.


===== PAGE 91 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 51 00
Interior Lighting
Page 2 of 4 
1.6
WARRANTY
A.
See Section 01 78 00 - Closeout Submittals, for additional warranty requirements.
PART 2 - PRODUCTS
2.1
LUMINAIRE TYPES
A.
Furnish products as indicated in luminaire schedule included on the drawings.
B.
Substitutions: See Section 01 60 00 - Product Requirements except where individual
luminaire types are designated with substitutions not permitted.
2.2
LUMINAIRES
A.
Manufacturers:
1.
Acuity Brands, Inc: www.acuitybrands.com/#sle.
a.
Juno Lighting.
b.
Lithonia Lighting
c.
Luminaire LED
d.
Mark Lighting
e.
Peerless Lighting
2.
Eaton / Cooper Lighting, a division of Cooper Industries:
 www.cooperindustries.com/#sle.
3.
Hubbell Lighting, Inc: www.hubbelllighting.com/#sle.
4.
Deco Lighting
B.
Provide products that comply with requirements of NFPA 70.
C.
Provide products that are listed and labeled as complying with UL 1598, where
applicable.
D.
Provide products listed, classified, and labeled as suitable for the purpose intended.
E.
Unless otherwise indicated, provide complete luminaires including lamp(s) and all
sockets, ballasts, reflectors, lenses, housings and other components required to position,
energize and protect the lamp and distribute the light.
F.
Unless specifically indicated to be excluded, provide all required conduit, boxes, wiring,
connectors, hardware, supports, trims, accessories, etc. as necessary for a complete
operating system.
G.
Provide products suitable to withstand normal handling, installation, and service without
any damage, distortion, corrosion, fading, discoloring, etc.
2.3
EMERGENCY LIGHTING UNITS
A.
Description: Emergency lighting units complying with NFPA 101 and all applicable
state and local codes, and listed and labeled as complying with UL 924.
B.
Operation: Upon interruption of normal power source or brownout condition exceeding
20 percent voltage drop from nominal, solid-state control automatically switches
connected lamps to integral battery power for minimum of 90 minutes of rated
emergency illumination, and automatically recharges battery upon restoration of normal
power source.
C.
Battery:
1.
Size battery to supply all connected lamps, including emergency remote heads
where indicated.


===== PAGE 92 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 51 00
Interior Lighting
Page 3 of 4 
D.
Diagnostics: Provide power status indicator light and accessible integral test switch to
manually activate emergency operation.
E.
Provide low-voltage disconnect to prevent battery damage from deep discharge.
2.4
EXIT SIGNS
A.
Description: Exit signs complying with NFPA 101 and applicable state and local codes,
and listed and labeled as complying with UL 924.
1.
Number of Faces: Single- or double-face as indicated or as required for installed
location.
2.
Directional Arrows: As indicated or as required for installed location.
2.5
BALLASTS AND DRIVERS
A.
Ballasts/Drivers - General Requirements:
1.
Provide ballasts containing no polychlorinated biphenyls (PCBs).
2.
Minimum Efficiency/Efficacy: Provide ballasts complying with all current
applicable federal and state ballast efficiency/efficacy standards.
2.6
LAMPS
A.
Lamps - General Requirements:
1.
Unless explicitly excluded, provide new, compatible, operable lamps in each
luminaire.
2.
Verify compatibility of specified lamps with luminaires to be installed. Where
lamps are not specified, provide lamps per luminaire manufacturer's
recommendations.
3.
Minimum Efficiency: Provide lamps complying with all current applicable
federal and state lamp efficiency standards.
4.
Color Temperature Consistency: Unless otherwise indicated, for each type of
lamp furnish products which are consistent in perceived color temperature.
Replace lamps that are determined by the Architect to be inconsistent in
perceived color temperature.
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that outlet boxes are installed in proper locations and at proper mounting heights
and are properly sized to accommodate conductors in accordance with NFPA 70.
C.
Verify that suitable support frames are installed where required.
D.
Verify that branch circuit wiring installation is completed, tested, and ready for
connection to luminaires.
E.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
PREPARATION
A.
Provide extension rings to bring outlet boxes flush with finished surface.
B.
Clean dirt, debris, plaster, and other foreign materials from outlet boxes.
3.3
INSTALLATION
A.
Coordinate locations of outlet boxes provided under Section 26 05 33.16 as required for
installation of luminaires provided under this section.


===== PAGE 93 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 51 00
Interior Lighting
Page 4 of 4 
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Install products in accordance with manufacturer's instructions.
D.
Install luminaires securely, in a neat and workmanlike manner, as specified in NECA 500
(commercial lighting) and NECA 502 (industrial lighting).
E.
Provide required support and attachment in accordance with Section 26 05 29.
F.
Install luminaires plumb and square and aligned with building lines and with adjacent
luminaires.
G.
Install accessories furnished with each luminaire.
H.
Bond products and metal accessories to branch circuit equipment grounding conductor.
I.
Fluorescent Luminaires Controlled by Dual-Level Switching: Connect such that each
switch controls the same corresponding lamps in each luminaire.
J.
Emergency Lighting Units:
1.
Unless otherwise indicated, connect unit to unswitched power from same circuit
feeding normal lighting in same room or area. Bypass local switches, contactors,
or other lighting controls.
K.
Exit Signs:
1.
Unless otherwise indicated, connect unit to unswitched power from same circuit
feeding normal lighting in same room or area. Bypass local switches, contactors,
or other lighting controls.
L.
Install lamps in each luminaire.
3.4
CLEANING
A.
Clean surfaces according to NECA 500 (commercial lighting), NECA 502 (industrial
lighting), and manufacturer's instructions to remove dirt, fingerprints, paint, or other
foreign material and restore finishes to match original factory finish.
3.5
PROTECTION
A.
Protect installed luminaires from subsequent construction operations.
END OF SECTION


===== PAGE 94 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 56 00
Exterior Lighting
Page 1 of 4 
SECTION 26 56 00
EXTERIOR LIGHTING
PART 1 - GENERAL
1.1
SECTION INCLUDES
A.
Exterior luminaires.
B.
Poles and accessories.
C.
Luminaire accessories.
1.2
RELATED REQUIREMENTS
A.
Section 03 30 00 - Cast-in-Place Concrete: Materials and installation requirements for
concrete bases for poles.
B.
Section 26 05 29 - Hangers and Supports for Electrical Systems.
C.
Section 26 05 33.16 - Boxes for Electrical Systems.
D.
Section 26 09 23 - Lighting Control Devices.
E.
Section 26 09 19 - Enclosed Contactors: Lighting contactors.
F.
Section 26 09 23 - Lighting Control Devices: Automatic controls for lighting including
outdoor motion sensors, time switches, and outdoor photo controls.
1.3
REFERENCE STANDARDS
A.
IES LM-79 - Approved Method: Optical and Electrical Measurements of Solid-State
Lighting Products; 2024.
B.
IES LM-80 - Approved Method: Measuring Maintenance of Light Output Characteristics
of Solid-State Light Sources; 2021.
C.
NECA 1 - Standard for Good Workmanship in Electrical Construction; 2023.
D.
NECA/IESNA 501 - Standard for Installing Exterior Lighting Systems; 2000 (Reaffirmed
2006).
E.
NFPA 70 - National Electrical Code; Most Recent Edition Adopted by Authority Having
Jurisdiction, Including All Applicable Amendments and Supplements.
F.
UL 1598 - Luminaires; Current Edition, Including All Revisions.
G.
UL 8750 - Light Emitting Diode (LED) Equipment for Use in Lighting Products; Current
Edition, Including All Revisions.
1.4
ADMINISTRATIVE REQUIREMENTS
A.
Coordination:
1.
Coordinate placement of poles and associated foundations with utilities, curbs,
sidewalks, trees, walls, fences, striping, etc. installed under other sections or by
others. Coordinate elevation to obtain specified foundation height.
2.
Notify Architect of any conflicts or deviations from Contract Documents to
obtain direction prior to proceeding with work.
1.5
SUBMITTALS
A.
See Section 01 30 00 - Administrative Requirements, for submittal procedures.
B.
Product Data: Provide manufacturer's standard catalog pages and data sheets including
detailed information on luminaire construction, dimensions, ratings, finishes, mounting
requirements, listings, service conditions, photometric performance, weight, effective


===== PAGE 95 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 56 00
Exterior Lighting
Page 2 of 4 
projected area (EPA), and installed accessories; include model number nomenclature
clearly marked with all proposed features.
1.
LED Luminaires:
a.
Include estimated useful life, calculated based on IES LM-80 test data.
2.
Poles: Include information on maximum supported effective projected area
(EPA) and weight for the design wind speed.
1.6
QUALITY ASSURANCE
A.
Comply with requirements of NFPA 70.
1.7
DELIVERY, STORAGE, AND HANDLING
A.
Receive, handle, and store products according to NECA/IESNA 501 and manufacturer's
written instructions.
B.
Keep products in original manufacturer's packaging and protect from damage until ready
for installation.
1.8
WARRANTY
A.
See Section 01 78 00 - Closeout Submittals, for additional warranty requirements.
B.
Provide three year manufacturer warranty for all LED luminaires, including drivers.
PART 2 - PRODUCTS
2.1
LUMINAIRE TYPES
A.
Furnish products as indicated in luminaire schedule included on the drawings.
B.
Substitutions: See Section 01 60 00 - Product Requirements.
2.2
LUMINAIRES
A.
Manufacturers: - refer to CCSD approved Products Manufacturers list.
1.
Pole Lighting
a.
Acuity Brands, Inc: www.acuitybrands.com.
1)
Lithonia Lighitng - DSX1
b.
Beacon - VP-L
c.
Cooper Lighting - GLEON : www.cooperindustries.com.
d.
CREE lighting - OSQ
e.
GE Lighting - EASC
f.
NLS Lighting - Starview
2.
Athletic Lighting
a.
Qualite
b.
Musco
c.
Hubbell Lighting, Inc: www.hubbelllighting.com.
d.
Techline Sports Lighting  https://www.sportlighting.com/
3.
Building Perimeter Lighting
a.
NLS NV Series
B.
Provide products that comply with requirements of NFPA 70.
C.
Provide products that are listed and labeled as complying with UL 1598, where
applicable.
D.
Provide products listed, classified, and labeled as suitable for the purpose intended.


===== PAGE 96 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 56 00
Exterior Lighting
Page 3 of 4 
E.
Unless otherwise indicated, provide complete luminaires including lamp(s) and all
sockets, ballasts, reflectors, lenses, housings and other components required to position,
energize and protect the lamp and distribute the light.
F.
Unless specifically indicated to be excluded, provide all required conduit, boxes, wiring,
connectors, hardware, poles, foundations, supports, trims, accessories, etc. as necessary
for a complete operating system.
G.
Provide products suitable to withstand normal handling, installation, and service without
any damage, distortion, corrosion, fading, discoloring, etc.
H.
LED Luminaires:
1.
Components: UL 8750 recognized or listed as applicable.
2.
Tested in accordance with IES LM-79 and IES LM-80.
3.
LED Estimated Useful Life: Minimum of 50,000 hours at 70 percent lumen
maintenance, calculated based on IES LM-80 test data.
2.3
POLES
A.
Manufacturers:
1.
Acuity Brands, Inc: www.acuitybrands.com/#sle.
2.
Cooper Lighting, a division of Cooper Industries:
 www.cooperindustries.com/#sle.
3.
Valmont
4.
Ameron
5.
Union Metal
B.
All Poles:
1.
Provide poles and associated support components suitable for the luminaire(s)
and associated supports and accessories to be installed.
2.
Structural Design Criteria:
a.
Comply with AASHTO LTS.
b.
Wind Load: Include effective projected area (EPA) of luminaire(s) and
associated supports and accessories to be installed.
2.4
ACCESSORIES
PART 3 - EXECUTION
3.1
EXAMINATION
A.
Verify that field measurements are as indicated.
B.
Verify that outlet boxes are installed in proper locations and at proper mounting heights
and are properly sized to accommodate conductors in accordance with NFPA 70.
C.
Verify that suitable support frames are installed where required.
D.
Verify that branch circuit wiring installation is completed, tested, and ready for
connection to luminaires.
E.
Verify that conditions are satisfactory for installation prior to starting work.
3.2
PREPARATION
A.
Provide extension rings to bring outlet boxes flush with finished surface.
B.
Clean dirt, debris, plaster, and other foreign materials from outlet boxes.


===== PAGE 97 =====
Nye County School District
Tonopah HS Field Replacement
Bid Documents
April 20, 2026
26 56 00
Exterior Lighting
Page 4 of 4 
3.3
INSTALLATION
A.
Coordinate locations of outlet boxes provided under Section 26 05 33.16 as required for
installation of luminaires provided under this section.
B.
Perform work in accordance with NECA 1 (general workmanship).
C.
Install products in accordance with manufacturer's instructions.
D.
Install luminaires in accordance with NECA/IESNA 501.
E.
Provide required support and attachment in accordance with Section 26 05 29.
F.
Install luminaires plumb and square and aligned with building lines and with adjacent
luminaires.
G.
Install accessories furnished with each luminaire.
H.
Bond products and metal accessories to branch circuit equipment grounding conductor.
I.
Install lamps in each luminaire.
3.4
ADJUSTING
A.
Aim and position adjustable luminaires to achieve desired illumination as indicated or as
directed by Architect. Secure locking fittings in place.
B.
Luminaires with Field-Rotatable Optics: Position optics according to manufacturer's
instructions to achieve lighting distribution as indicated or as directed by Architect.
3.5
CLEANING
A.
Clean surfaces according to NECA/IESNA 501 and manufacturer's instructions to
remove dirt, fingerprints, paint, or other foreign material and restore finishes to match
original factory finish.
END OF SECTION
